VERSION 3
POINT_NUMB ADDR         ID          TYP MESSAGE                       ALM  EQ INF OR UN RTU ASDU  KCONV1       KCONV2   SUPCMD DC PR   INIVAL "SUBEST~BAY~DESCRIPTION" 
   139      0 U1-MTWT                A MW                             206   6   0  0 -   0 11     1.000000     0.000000      0 -1 1     29.30 "U1~Geração~Pot.ativa"
   140      0 U2-MTWT                A MW                             206   6   0  0 -   0 11     1.000000     0.000000      0 -1 1     29.40 "U2~Geração~Pot.ativa"
   141      0 U3-MTWT                A MW                             206   6   0  0 -   0 11     1.000000     0.000000      0 -1 1     30.00 "U3~Geração~Pot.ativa"
  1350      0 KAW2TR3-2XCDP5219      D NORMAL/ALARMADO                  8  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Disc.polos-DJ52-19"
  1351      0 KAW2TR3-2XCPS5219BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR3 Ld.230kV~BxPrSF6-BlqFech-DJ52-19"
  1352      0 KAW2TR3-2XCPS5219Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Bx.pr.SF6-Alarme-DJ52-19"
  1353      0 KAW2TR3-2XCB15219Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Bob1-Supervisão-DJ52-19"
  1354      0 KAW2TR3-2XCB25219Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Bob2-Supervisão-DJ52-19"
  1355      0 KAW2TR3-2XCCM5219LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Comando DJ-FtaCC-DJ52-19"
  1356      0 KAW2TR3-2XCMO5219LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Motor DJ-FtaCC-DJ52-19"
  1357      0 KAW2TR3-2XCC15219LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~CircAbert1-FtaCC-DJ52-19"
  1358      0 KAW2TR3-2XCC25219LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~CircAbert2-FtaCC-DJ52-19"
  1359      0 KAW2TR3-2XCMD5219      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Mola descarr.-DJ52-19"
  1360      0 KAW2TR3-2RCTF5219Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~(43)-R/L-DJ52-19"
  1361      0 KAW2TR3-2XSWS-122Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Seccionadoras-Flh-SC122"
  1362      0 KAW2TR3-2XSWS-124Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Seccionadoras-Flh-SC124"
  1363      0 KAW2TR3-2XSWS-126Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Seccionadoras-Flh-SC126"
  1364      0 KAW2TR3-2CILO-122      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~Intertravmto.-SC122"
  1365      0 KAW2TR3-2CILO-124      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~Intertravmto.-SC124"
  1366      0 KAW2TR3-2CILO-126      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3 Ld.230kV~Intertravmto.-SC126"
  1367      0 KAW2TR3-2RCTF-122Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~(43)-Remoto/Local-SC122"
  1368      0 KAW2TR3-2RCTF-124Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~(43)-Remoto/Local-SC124"
  1369      0 KAW2TR3-2RCTF-126Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~(43)-Remoto/Local-SC126"
  1370      0 KAW2TR3-2RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3 Ld.230kV~Transfer.prot.-Normal"
  1371      0 KAW2TR3-2RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~Transfer.prot.-Intermed."
  1372      0 KAW2TR3-2RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.230kV~Transfer.prot.-Tranfer"
  1373      0 KAW2TR3-2RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.230kV~Transfer.prot.-Incompl"
  1374      0 KAW2TR3-0XCPS5222BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR3 Ld.69kV~Bx.pr.SF6-BlqFech-DJ52-22"
  1375      0 KAW2TR3-0XCPS5222Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Bx.pr.SF6-Alarme-DJ52-22"
  1394      0 KAW2TR3-0XCB15222Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Bob1-Supervisão-DJ52-22"
  1395      0 KAW2TR3-0XCB25222Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Bob2-Supervisão-DJ52-22"
  1396      0 KAW2TR3-0XCCM5222LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Comando DJ-FtaCC-DJ52-22"
  1397      0 KAW2TR3-0XCMO5222LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Motor DJ-Falta CC-DJ52-22"
  1398      0 KAW2TR3-0XCC15222LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~CircAbert1-FtaCC-DJ52-22"
  1399      0 KAW2TR3-0XCC25222LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~CircAbert2-FtaCC-DJ52-22"
  1695      0 KAW2TR3-0XCMD5222      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Mola descarr.-DJ52-22"
  1696      0 KAW2TR3-0RCTF5222Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~(43)-Remoto/Local-DJ52-22"
  1697      0 KAW2TR3-0XSWS-142Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Seccionadoras-Falha-SC142"
  1698      0 KAW2TR3-0XSWS-144Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Seccionadoras-Falha-SC144"
  1699      0 KAW2TR3-0XSWS-146Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Seccionadoras-Falha-SC146"
  1700      0 KAW2TR3-0CILO-142      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~Intertravmto.-SC142"
  1794      0 KAW2TR3-0CILO-144      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~Intertravmto.-SC144"
  1795      0 KAW2TR3-0CILO-146      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3 Ld.69kV~Intertravmto.-SC146"
  1796      0 KAW2TR3-0RCTF-142Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~(43)-Remoto/Local-SC142"
  1797      0 KAW2TR3-0RCTF-144Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~(43)-Remoto/Local-SC144"
  1798      0 KAW2TR3-0RCTF-146Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~(43)-Remoto/Local-SC146"
  1799      0 KAW2TR3-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3 Ld.69kV~Transfer.prot.-Normal"
  1800      0 KAW2TR3-0RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~Transfer.prot.-Intermed."
  1995      0 KAW2TR3-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3 Ld.69kV~Transfer.prot.-Tranfer"
  1996      0 KAW2TR3-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3 Ld.69kV~Transfer.prot.-Incompleta"
  1997      0 KAW2TR3-0ZMMD----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 216  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3 Ld.69kV~Multimed.ME-FalhComun"
  1998      0 KAW2TR3--RBLK          D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR3~Relé bloq.(86)"
  1999      0 KAW2TR3--ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3~Telecontrole do módulo-Inclusão"
  2000      0 KAW2TR3--YFAN--01MDsj  D NORMAL/ALARMADO                  8  41 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~VF-Minidisjuntor-Índ.1"
  2125      0 KAW2TR3--YFAN--02MDsj  D NORMAL/ALARMADO                  8  41 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~VF-Minidisjuntor-Índ.2"
  2126      0 KAW2TR3--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3~VF-Remoto/Local"
  2127      0 KAW2TR3--YFAN----Manl  D AUTOMÁTICO/MANUAL               41  41   4  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3~VF-Autom/Manual"
  2128      0 KAW2TR3--YFA1          D DESLIGADO/LIGADO                10  23   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3~VF1"
  2129      0 KAW2TR3--YFA2          D DESLIGADO/LIGADO                10  24   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3~VF2"
  2193      0 KAW2TR3--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~VF1-Falha"
  2194      0 KAW2TR3--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~VF2-Falha"
  2195      0 KAW2TR3--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3~Relé Contr.Tap (90)"
  2196      0 KAW2TR3--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~Relé Contr.Tap (90)-Falha interna"
  2197      0 KAW2TR3--ATCC----Tout  D NORMAL/ALARMADO                  8  71 113  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Relé Contr.Tap (90)-Timeout"
  2198      0 KAW2TR3--YPAR----Fail  D NORMAL/ALARMADO                  8  55   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Paralelismo TR-Falha"
  2199      0 KAW2TR3--ATCC----Stop  D NORMAL/OPERADO                  23  71  75  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR3~Relé Contr.Tap (90)-Parada Emerg."
  2298      0 KAW2TR3--YCDC----Icpl  D NORMAL/ALARMADO                  8  60 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~CDC do TR-Incompleta"
  2299      0 KAW2TR3--YCDC----Locl  D REMOTO/LOCAL                    38  60  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR3~CDC do TR-Remoto/Local"
  2301      0 KAW2TR3--YCCM----Blck  D DESBLOQUEADO/BLOQUEADO          34  59  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR3~Comando CDC-Bloqueio"
  2302      0 KAW2TR3--YLEV----Min   D NORMAL/ALARMADO                  8  64  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Nível óleo(71T)-Mínimo"
  2303      0 KAW2TR3--YLEV----Max   D NORMAL/ALARMADO                  8  64  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Nível óleo(71T)-Máximo"
  2304      0 KAW2TR3--YCLV----Min   D NORMAL/ALARMADO                  8  68  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Nível óleo CDC(71C)-Mínimo"
  2305      0 KAW2TR3--YCLV----Max   D NORMAL/ALARMADO                  8  68  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Nível óleo CDC(71C)-Máximo"
  2306      0 KAW2TR3--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Buchholz CDC(63C)-Oper"
  2307      0 KAW2TR3--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Buchholz TR(63T)-Alarme"
  2308      0 KAW2TR3--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Buchholz TR(63T)-Oper"
  2309      0 KAW2TR3--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Pr.térmica do óleo(26)-Alarme"
  2504      0 KAW2AL-21XCCM5238LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL21 13,8kV~Comando DJ-FtaCC-DJ52-38"
  2505      0 KAW2AL-21XCMD5238      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL21 13,8kV~Mola descarr.-DJ52-38"
  2506      0 KAW2AL-21RCTF5238Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL21 13,8kV~(43)-Remoto/Local-DJ52-38"
  2507      0 KAW2AL-21XCBO5238Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL21 13,8kV~Bob.abert.-Superv-DJ52-38"
  2508      0 KAW2AL-21XCBC5238Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL21 13,8kV~BobFech-Superv-DJ52-38"
  2509      0 KAW2AL-21TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL21 13,8kV~Minidisjuntor do TP"
  2510      0 KAW2AL-21XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL21 13,8kV~Circ.Abert/Fecham-FtaCC"
  2511      0 KAW2AL-21PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL21 13,8kV~(50/51)-Bloqueio-N"
  2512      0 KAW2AL-21RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL21 13,8kV~Religador(79)-Inclusão"
  2513      0 KAW2AL-21ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL21 13,8kV~Telecontr-Inclusão"
  2514      0 KAW2AL-21RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL21 13,8kV~Proteção-Falha"
  2515      0 KAW2AL-21RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL21 13,8kV~Proteção-Falha comunic."
  2516      0 KAW2AL-21RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL21 13,8kV~Proteção-Sincronismo"
  2517      0 KAW2AL-22XCCM5237LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL22 13,8kV~Comando DJ-FtaCC-DJ52-37"
  2518      0 KAW2AL-22XCMD5237      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL22 13,8kV~Mola descarr.-DJ52-37"
  2519      0 KAW2AL-22RCTF5237Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL22 13,8kV~(43)-Remoto/Local-DJ52-37"
  2520      0 KAW2AL-22XCBO5237Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL22 13,8kV~Bob.abert.-Superv-DJ52-37"
  2521      0 KAW2AL-22XCBC5237Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL22 13,8kV~BobFech-Superv-DJ52-37"
  2522      0 KAW2AL-22TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL22 13,8kV~Minidisjuntor do TP"
  2523      0 KAW2AL-22XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL22 13,8kV~Circ.Abert/Fecham-FtaCC"
  2524      0 KAW2AL-22PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL22 13,8kV~(50/51)-Bloqueio-N"
  2525      0 KAW2AL-22RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL22 13,8kV~Religador(79)-Inclusão"
  2526      0 KAW2AL-22ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL22 13,8kV~Telecontr-Inclusão"
  2527      0 KAW2AL-22RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL22 13,8kV~Proteção-Falha"
  2528      0 KAW2AL-22RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL22 13,8kV~Proteção-Falha comunic."
  2529      0 KAW2AL-22RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL22 13,8kV~Proteção-Sincronismo"
  2530      0 KAW2AL-23XCCM5236LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL23 13,8kV~Comando DJ-FtaCC-DJ52-36"
  2531      0 KAW2AL-23XCMD5236      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL23 13,8kV~Mola descarr.-DJ52-36"
  2532      0 KAW2AL-23RCTF5236Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL23 13,8kV~(43)-Remoto/Local-DJ52-36"
  2533      0 KAW2AL-23XCBO5236Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL23 13,8kV~Bob.abert.-Superv-DJ52-36"
  2534      0 KAW2AL-23XCBC5236Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL23 13,8kV~BobFech-Superv-DJ52-36"
  2535      0 KAW2AL-23TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL23 13,8kV~Minidisjuntor do TP"
  2536      0 KAW2AL-23XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL23 13,8kV~Circ.Abert/Fecham-FtaCC"
  2537      0 KAW2AL-23PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL23 13,8kV~(50/51)-Bloqueio-N"
  2538      0 KAW2AL-23RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL23 13,8kV~Religador(79)-Inclusão"
  2539      0 KAW2AL-23ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL23 13,8kV~Telecontr-Inclusão"
  2540      0 KAW2AL-23RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL23 13,8kV~Proteção-Falha"
  2541      0 KAW2AL-23RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL23 13,8kV~Proteção-Falha comunic."
  2542      0 KAW2AL-23RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL23 13,8kV~Proteção-Sincronismo"
  2543      0 KAW2AL-24XCCM5235LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL24 13,8kV~Comando DJ-FtaCC-DJ52-35"
  2544      0 KAW2AL-24XCMD5235      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL24 13,8kV~Mola descarr.-DJ52-35"
  2545      0 KAW2AL-24RCTF5235Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL24 13,8kV~(43)-Remoto/Local-DJ52-35"
  2546      0 KAW2AL-24XCBO5235Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL24 13,8kV~Bob.abert.-Superv-DJ52-35"
  2547      0 KAW2AL-24XCBC5235Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL24 13,8kV~BobFech-Superv-DJ52-35"
  2548      0 KAW2AL-24TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL24 13,8kV~Minidisjuntor do TP"
  2549      0 KAW2AL-24XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL24 13,8kV~Circ.Abert/Fecham-FtaCC"
  2550      0 KAW2AL-24PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL24 13,8kV~(50/51)-Bloqueio-N"
  2551      0 KAW2AL-24RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL24 13,8kV~Religador(79)-Inclusão"
  2552      0 KAW2AL-24ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL24 13,8kV~Telecontr-Inclusão"
  2553      0 KAW2AL-24RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL24 13,8kV~Proteção-Falha"
  2554      0 KAW2AL-24RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL24 13,8kV~Proteção-Falha comunic."
  2555      0 KAW2AL-24RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL24 13,8kV~Proteção-Sincronismo"
  2556      0 KAW2AL-25XCCM5233LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL25 13,8kV~Comando DJ-FtaCC-DJ52-33"
  2557      0 KAW2AL-25XCMD5233      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL25 13,8kV~Mola descarr.-DJ52-33"
  2558      0 KAW2AL-25RCTF5233Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL25 13,8kV~(43)-Remoto/Local-DJ52-33"
  2559      0 KAW2AL-25XCBO5233Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL25 13,8kV~Bob.abert.-Superv-DJ52-33"
  2673      0 KAW2AL-25XCBC5233Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL25 13,8kV~BobFech-Superv-DJ52-33"
  2674      0 KAW2AL-25TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL25 13,8kV~Minidisjuntor do TP"
  2675      0 KAW2AL-25XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL25 13,8kV~Circ.Abert/Fecham-FtaCC"
  2676      0 KAW2AL-25PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL25 13,8kV~(50/51)-Bloqueio-N"
  2677      0 KAW2AL-25RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL25 13,8kV~Religador(79)-Inclusão"
  2678      0 KAW2AL-25ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL25 13,8kV~Telecontr-Inclusão"
  2679      0 KAW2AL-25RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL25 13,8kV~Proteção-Falha"
  2680      0 KAW2AL-25RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL25 13,8kV~Proteção-Falha comunic."
  2681      0 KAW2AL-25RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL25 13,8kV~Proteção-Sincronismo"
  2682      0 KAW2AL-26XCCM5232LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL26 13,8kV~Comando DJ-FtaCC-DJ52-32"
  2683      0 KAW2AL-26XCMD5232      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL26 13,8kV~Mola descarr.-DJ52-32"
  2684      0 KAW2AL-26RCTF5232Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL26 13,8kV~(43)-Remoto/Local-DJ52-32"
  2685      0 KAW2AL-26XCBO5232Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL26 13,8kV~Bob.abert.-Superv-DJ52-32"
  2686      0 KAW2AL-26XCBC5232Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL26 13,8kV~BobFech-Superv-DJ52-32"
  2687      0 KAW2AL-26TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL26 13,8kV~Minidisjuntor do TP"
  2688      0 KAW2AL-26XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL26 13,8kV~Circ.Abert/Fecham-FtaCC"
  2689      0 KAW2AL-26PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL26 13,8kV~(50/51)-Bloqueio-N"
  2690      0 KAW2AL-26RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL26 13,8kV~Religador(79)-Inclusão"
  2691      0 KAW2AL-26ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL26 13,8kV~Telecontr-Inclusão"
  2692      0 KAW2AL-26RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL26 13,8kV~Proteção-Falha"
  2693      0 KAW2AL-26RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~AL26 13,8kV~Proteção-Falha comunic."
  2694      0 KAW2AL-26RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL26 13,8kV~Proteção-Sincronismo"
  2695      0 KAW2AL-27XCCM5231LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL27 13,8kV~Comando DJ-FtaCC-DJ52-31"
  2696      0 KAW2AL-27XCMD5231      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL27 13,8kV~Mola descarr.-DJ52-31"
  2697      0 KAW2AL-27RCTF5231Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL27 13,8kV~(43)-Remoto/Local-DJ52-31"
  2698      0 KAW2AL-27XCBO5231Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL27 13,8kV~Bob.abert.-Superv-DJ52-31"
  2699      0 KAW2AL-27XCBC5231Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL27 13,8kV~BobFech-Superv-DJ52-31"
  2700      0 KAW2AL-27TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~AL27 13,8kV~Minidisjuntor do TP"
  2701      0 KOR1AL11-XSWI2940----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL11 23kV~SC29-40:estado-Manual"
  2702      0 KOR1AL11-XSWI2942----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL11 23kV~SC29-42:estado-Manual"
  2703      0 KOR1AL11-XSWI2944----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL11 23kV~SC29-44:estado-Manual"
  2704      0 KOR1AL12-XSWI2934----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL12 23kV~SC29-34:estado-Manual"
  2705      0 KOR1AL12-XSWI2936----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL12 23kV~SC29-36:estado-Manual"
  2706      0 KOR1AL12-XSWI2938----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL12 23kV~SC29-38:estado-Manual"
  2707      0 KOR1AL13-XSWI2924----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL13 23kV~SC29-24:estado-Manual"
  2708      0 KOR1AL13-XSWI2926----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL13 23kV~SC29-26:estado-Manual"
  2709      0 KOR1AL13-XSWI2928----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL13 23kV~SC29-28:estado-Manual"
  2710      0 KOR1AL14-XSWI2946----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL14 23kV~SC29-46:estado-Manual"
  2711      0 KOR1AL14-XSWI2948----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL14 23kV~SC29-48:estado-Manual"
  2712      0 KOR1AL14-XSWI2950----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL14 23kV~SC29-50:estado-Manual"
  2713      0 KOR1AL15-XSWI2918----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL15 23kV~SC29-18:estado-Manual"
  2714      0 KOR1AL15-XSWI2920----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL15 23kV~SC29-20:estado-Manual"
  2715      0 KOR1AL15-XSWI2922----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL15 23kV~SC29-22:estado-Manual"
  2716      0 KOR1AL16-XSWI2912----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL16 23kV~SC29-12:estado-Manual"
  2717      0 KOR1AL16-XSWI2914----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL16 23kV~SC29-14:estado-Manual"
  2718      0 KOR1AL16-XSWI2916----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL16 23kV~SC29-16:estado-Manual"
  2719      0 KOR1AL17-XSWI2906----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL17 23kV~SC29-06:estado-Manual"
  2720      0 KOR1AL17-XSWI2908----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL17 23kV~SC29-08:estado-Manual"
  2721      0 KOR1AL17-XSWI2910----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~AL17 23kV~SC29-10:estado-Manual"
  2722      0 KOR1IB--cXSWI2930----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~IB 23kV~SC29-30:estado-Manual"
  2723      0 KOR1IB--cXSWI2932----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KOR1~IB 23kV~SC29-32:estado-Manual"
  2724      0 KAW2AL-27XCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~AL27 13,8kV~Circ.Abert/Fecham-FtaCC"
  2725      0 KAW2AL-27PSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~AL27 13,8kV~(50/51)-Bloqueio-N"
  2726      0 KAW2AL-27RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~AL27 13,8kV~Religador(79)-Inclusão"
  2727      0 KAW2AL-27ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~AL27 13,8kV~Telecontr-Inclusão"
  2728      0 KAW2AL-27RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~AL27 13,8kV~Proteção-Falha"
  2729      0 KAW2AL-27RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~AL27 13,8kV~Proteção-Falha comunic."
  2730      0 KAW2AL-27RPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~AL27 13,8kV~Proteção-Sincronismo"
  2731      0 KAW2IB1-bXCMO2404LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB1 13,8kV~Motor DJ-Falta CC-DJ24-04"
  2732      0 KAW2IB1-bXCCM2404LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB1 13,8kV~Comando DJ-FtaCC-DJ24-04"
  2733      0 KAW2IB1-bXCMD2404      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB1 13,8kV~Mola descarr.-DJ24-04"
  2734      0 KAW2IB1-bRCTF2404Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB1 13,8kV~(43)-Remoto/Local-DJ24-04"
  2735      0 KAW2IB1-bXCBO2404Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~IB1 13,8kV~Bob.abert.-Superv-DJ24-04"
  2736      0 KAW2IB1-bXCBC2404Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~IB1 13,8kV~BobFech-Supervisão-DJ24-04"
  2737      0 KAW2IB1-bTVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB1 13,8kV~Minidisjuntor do TP"
  2738      0 KAW2IB1-bPSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~IB1 13,8kV~(50/51)-Bloqueio-N"
  2739      0 KAW2IB1-bRREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB1 13,8kV~Religador(79)-Inclusão"
  2740      0 KAW2IB1-bZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~IB1 13,8kV~Telecontr-Inclusão"
  2741      0 KAW2IB1-bRPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB1 13,8kV~Proteção-Falha"
  2742      0 KAW2IB1-bRPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB1 13,8kV~Proteção-Falha comunic."
  2743      0 KAW2IB1-bRPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~IB1 13,8kV~Proteção-Sincronismo"
  2744      0 KAW2IB2-bXCCM2406LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB2 13,8kV~Comando DJ-FtaCC-DJ24-06"
  2745      0 KAW2IB2-bXCMD2406      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB2 13,8kV~Mola descarr.-DJ24-06"
  2746      0 KAW2IB2-bRCTF2406Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB2 13,8kV~(43)-Remoto/Local-DJ24-06"
  2747      0 KAW2IB2-bXCBO2406Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB2 13,8kV~Bob.abert.-Superv-DJ24-06"
  2748      0 KAW2IB2-bXCBC2406Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB2 13,8kV~BobFech-Supervisão-DJ24-06"
  2749      0 KAW2IB2-bTVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB2 13,8kV~Minidisjuntor do TP"
  2750      0 KAW2IB2-bPSTI--N-Blck  D DESBLOQUEADO/BLOQUEADO          34  82  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~IB2 13,8kV~(50/51)-Bloqueio-N"
  2751      0 KAW2IB2-bXCCX----LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB2 13,8kV~Circ.Abert/Fecham-Falta CC"
  2752      0 KAW2IB2-bRREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB2 13,8kV~Religador(79)-Inclusão"
  2753      0 KAW2IB2-bZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~IB2 13,8kV~Telecontr-Inclusão"
  2754      0 KAW2IB2-bRPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB2 13,8kV~Proteção-Falha"
  2755      0 KAW2IB2-bRPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB2 13,8kV~Proteção-Falha comunic."
  2756      0 KAW2IB2-bRPRT----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~IB2 13,8kV~Proteção-Sincronismo"
  2757      0 KAW2IB3-bXCMO2405LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB3 13,8kV~Motor DJ-Falta CC-DJ24-05"
  2758      0 KAW2IB3-bXCCM2405LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB3 13,8kV~Comando DJ-FtaCC-DJ24-05"
  2759      0 KAW2IB3-bXCMD2405      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB3 13,8kV~Mola descarr.-DJ24-05"
  2760      0 KAW2IB3-bRCTF2405Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB3 13,8kV~(43)-Remoto/Local-DJ24-05"
  2761      0 KAW2IB3-bXCBO2405Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~IB3 13,8kV~Bob.abert.-Superv-DJ24-05"
  2762      0 KAW2IB3-bXCBC2405Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~IB3 13,8kV~BobFech-Supervisão-DJ24-05"
  2763      0 KAW2P1--bRBLF          D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~Barra P1 13,8kV~(86BF)"
  2764      0 KAW2P2--bRBLF          D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~Barra P2 13,8kV~(86BF)"
  3273      0 KAW2AL-21XCBR5238      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~AL21 13,8kV~DJ52-38:estado"
  3274      0 KAW2AL-22XCBR5237      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~AL22 13,8kV~DJ52-37:estado"
  3275      0 KAW2AL-23XCBR5236      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~AL23 13,8kV~DJ52-36:estado"
  3276      0 KAW2AL-24XCBR5235      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~AL24 13,8kV~DJ52-35:estado"
  3277      0 KAW2AL-25XCBR5233      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~AL25 13,8kV~DJ52-33:estado"
  3278      0 KAW2AL-26XCBR5232      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~AL26 13,8kV~DJ52-32:estado"
  3279      0 KAW2AL-27XCBR5231      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~AL27 13,8kV~DJ52-31:estado"
  3280      0 KAW2IB1-bXCBR2404      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~IB1 13,8kV~DJ24-04:estado"
  3281      0 KAW2IB2-bXCBR2406      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~IB2 13,8kV~DJ24-06:estado"
  3282      0 KAW2IB3-bXCBR2405      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~IB3 13,8kV~DJ24-05:estado"
  3283      0 KAW2P1--bMVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     13.80 "KAW2~Barra P1 13,8kV~Tensão-Fases AB"
  3284      0 KAW2P2--bMVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     14.00 "KAW2~Barra P2 13,8kV~Tensão-Fases AB"
  3285      0 KAW2AL-21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.10 "KAW2~AL21 13,8kV~Pot.ativa"
  3286      0 KAW2AL-21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.50 "KAW2~AL21 13,8kV~Pot.reativa"
  3287      0 KAW2AL-21MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    122.00 "KAW2~AL21 13,8kV~Corrente-Fase B"
  3506      0 KAW2TR3--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Pr.térmica do óleo(26)-Oper"
  3507      0 KAW2TR3--PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Pr.térmica do enrol.(49)-Alarme"
  3508      0 KAW2TR3--PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Pr.térmica do enrol.(49)-Oper"
  3509      0 KAW2TR3--YVAL          D NORMAL/ALARMADO                  8  65   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Válvula alívio sobrepr.(20)"
  3526      0 KAW2TR3--XSWS----OpLd  D NORMAL/ALARMADO                  8  91 179  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Seccionadoras-Abertura sob carga"
  3527      0 KAW2TR3--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~Monit.Temperatura MT-FalhInt"
  3532      0 KAW2TR3--ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR3~Módulo-Falta CC"
  3533      0 KAW2TR3--RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~Proteção-Falha-ProtPrinc"
  3534      0 KAW2TR3--RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~Proteção-Falha-ProtAlt"
  3535      0 KAW2TR3--ZUACP---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~UAC-Falha interna-ProtPrinc"
  3536      0 KAW2TR3--ZUACA---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~UAC-Falha interna-ProtAlt"
  3537      0 KAW2TR3--RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~Proteção-Falha comunic.-ProtPrinc"
  3538      0 KAW2TR3--RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~Proteção-Falha comunic.-ProtAlt"
  3539      0 KAW2TR3--ZUACP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~UAC-Falha comunic.-ProtPrinc"
  3624      0 KAW2TR3--ZUACA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR3~UAC-Falha comunic.-ProtAlt"
  3625      0 KAW2TR3--RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR3~Proteção-Sincronismo-ProtPrinc"
  3626      0 KAW2TR3--RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR3~Proteção-Sincronismo-ProtAlt"
  3627      0 KAW2TR3--ZUACP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 253  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR3~UAC-Sincronismo-ProtPrinc"
  3628      0 KAW2TR3--ZUACA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 253  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR3~UAC-Sincronismo-ProtAlt"
  3629      0 KAW2TR3--YPAR----Prll  D DESATIVADO/ATIVADO              16  55  26  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR3~Paralelismo TR-Paralelo"
  3779      0 KIK3KAL11XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Disc.polos-DJ52-01-Opr"
  3780      0 KIK3KAL11XCPS-O--Est2  D NORMAL/OPERADO                  23  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1~BxPrSF6-Est2-DJ52-01-Opr"
  3781      0 KIK3KAL11XCPS5201Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Bx.pr.SF6-Est1-DJ52-01"
  3782      0 KIK3KAL11XCB15201Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Bob1-Superv-DJ52-01"
  3783      0 KIK3KAL11XCB25201Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Bob2-Superv-DJ52-01"
  3784      0 KIK3KAL11XCCM5201LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~CmdDJ-Falta CC-DJ52-01"
  3785      0 KIK3KAL11XCMO5201LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Motor DJ-FtaCC-DJ52-01"
  3786      0 KIK3KAL11XCC15201LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1~CircAbert1-FtaCC-DJ52-01"
  3787      0 KIK3KAL11XCC25201LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1~CircAbert2-FtaCC-DJ52-01"
  3788      0 KIK3KAL11XCMD5201      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Mola descarr.-DJ52-01"
  3789      0 KIK3KAL11RCLR5201      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Chave (43LR)-DJ52-01"
  3790      0 KIK3KAL11XSWS8902Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Seccs-Falha-SC89-02"
  3791      0 KIK3KAL11XSWS8904Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Seccs-Falha-SC89-04"
  3792      0 KIK3KAL11XSWS8906Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Seccs-Falha-SC89-06"
  3793      0 KIK3KAL11CILO8902      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Intertravmto.-SC89-02"
  3794      0 KIK3KAL11CILO8904      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Intertravmto.-SC89-04"
  3795      0 KIK3KAL11CILO8906      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KAL1 138kV~Intertravmto.-SC89-06"
  3796      0 KIK3KAL11CILO2901      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Intertravmto.-SC29-01"
  3797      0 KIK3KAL11RCLR8902      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Chave (43LR)-SC89-02"
  3798      0 KIK3KAL11RCLR8904      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Chave (43LR)-SC89-04"
  3799      0 KIK3KAL11RCLR8906      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Chave (43LR)-SC89-06"
  3800      0 KIK3KAL11ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KAL1 138kV~Telecontr-Inclusão"
  3801      0 KIK3KAL11RSYN----Enbl  D DESABILITADO/HABILITADO         28  30  28  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KAL1 138kV~(25)-Habilitado"
  3803      0 KIK3KAL11RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KAL1 138kV~Religador(79)-Inclusão"
  3804      0 KIK3KAL11RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KAL1 138kV~Teleproteção"
  3805      0 KIK3KAL11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KAL1 138kV~Transfer.prot.-Normal"
  3806      0 KIK3KAL11RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Transfer.prot.-Interm"
  3807      0 KIK3KAL11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KAL1 138kV~Transfer.prot.-Tranfer"
  3808      0 KIK3KAL11RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Transfer.prot.-Incompl"
  3809      0 KIK3KAL11TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Minidisjuntor do TP-LT"
  3810      0 KIK3KAL11TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~MiniDJ.TP-Barra"
  3811      0 KIK3KAL11ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KAL1 138kV~Painel-Falta CC"
  3812      0 KIK3KAL11RTPCP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 186   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~CanalTelepr-Flh-Pri"
  3813      0 KIK3KAL11RTPCA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 186   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~CanalTelepr-Flh-Alt"
  3814      0 KIK3KAL11RUP1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 317 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~UP1-Falha interna"
  3815      0 KIK3KAL11RUP2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 318 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~UP2-Falha interna"
  3816      0 KIK3KAL11RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~UPC1-Falha interna"
  3817      0 KIK3KAL11RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~UPC2-Falha interna"
  3818      0 KIK3KAL11RSYNP         D DESSINCRONIZADO/SINCRONIZADO    88  30   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KAL1 138kV~Sincronizador(25)-Pri"
  3819      0 KIK3KAL11RSYNA         D DESSINCRONIZADO/SINCRONIZADO    88  30   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KAL1 138kV~Sincronizador(25)-Alt"
  3820      0 KIK3KAL11RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KIK3~LT1 KAL1 138kV~UPC1-Falha Sincronismo"
  3821      0 KIK3KAL11RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KAL1 138kV~UPC2-Falha Sincronismo"
  3822      0 KIK3KAL11RUP1----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 317 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~UP1-Saúde Comunicação"
  3823      0 KIK3KAL11RUP2----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 318 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~UP2-Saúde Comunicação"
  3824      0 KIK3KAL11RPC1----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 315 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~UPC1-Saúde Comunicação"
  3825      0 KIK3KAL11RPC2----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 316 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~UPC2-Saúde Comunicação"
  3826      0 KIK3KYU21XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Disc.polos-DJ52-02-Oper"
  3827      0 KIK3KYU21XCPS-O--Est2  D NORMAL/OPERADO                  23  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2~BxPrSF6-Est2-DJ52-02-Opr"
  3828      0 KIK3KYU21XCPS5202Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Bx.pr.SF6-Est1-DJ52-02"
  3829      0 KIK3KYU21XCB15202Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Bob1-Supervisão-DJ52-02"
  3830      0 KIK3KYU21XCB25202Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Bob2-Supervisão-DJ52-02"
  3831      0 KIK3KYU21XCCM5202LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~CmdDJ-Falta CC-DJ52-02"
  3832      0 KIK3KYU21XCMO5202LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Motor DJ-FtaCC-DJ52-02"
  3833      0 KIK3KYU21XCC15202LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2~CircAbert1-FtaCC-DJ52-02"
  3834      0 KIK3KYU21XCC25202LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2~CircAbert2-FtaCC-DJ52-02"
  3835      0 KIK3KYU21XCMD5202      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Mola descarr.-DJ52-02"
  3836      0 KIK3KYU21RCLR5202      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Chave (43LR)-DJ52-02"
  3837      0 KIK3KYU21XSWS8908Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Seccs-Falha-SC89-08"
  3838      0 KIK3KYU21XSWS8910Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Seccs-Falha-SC89-10"
  3839      0 KIK3KYU21XSWS8912Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Seccs-Falha-SC89-12"
  3840      0 KIK3KYU21CILO8908      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Intertravmto.-SC89-08"
  3841      0 KIK3KYU21CILO8910      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Intertravmto.-SC89-10"
  3842      0 KIK3KYU21CILO8912      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KYU2 138kV~Intertravmto.-SC89-12"
  3843      0 KIK3KYU21CILO2903      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Intertravmto.-SC29-03"
  3844      0 KIK3KYU21RCLR8908      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Chave (43LR)-SC89-08"
  3845      0 KIK3KYU21RCLR8910      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Chave (43LR)-SC89-10"
  3846      0 KIK3KYU21RCLR8912      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Chave (43LR)-SC89-12"
  3847      0 KIK3KYU21ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KYU2 138kV~Telecontr-Inclusão"
  3848      0 KIK3KYU21RSYN----Enbl  D DESABILITADO/HABILITADO         28  30  28  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KYU2 138kV~(25)-Habilitado"
  3850      0 KIK3KYU21RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KYU2 138kV~Religador(79)-Inclusão"
  3851      0 KIK3KYU21RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KYU2 138kV~Teleproteção"
  3852      0 KIK3KYU21RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~LT1 KYU2 138kV~Transfer.prot.-Normal"
  3853      0 KIK3KYU21RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Transfer.prot.-Interm"
  3854      0 KIK3KYU21RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~LT1 KYU2 138kV~Transfer.prot.-Tranfer"
  3855      0 KIK3KYU21RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Transfer.prot.-Incompl"
  3856      0 KIK3KYU21TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Minidisjuntor do TP-LT"
  3857      0 KIK3KYU21TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~MiniDJ.TP-Barra"
  3858      0 KIK3KYU21ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~LT1 KYU2 138kV~Painel-Falta CC"
  3859      0 KIK3KYU21RTPCP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 186   7  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KIK3~LT1 KYU2 138kV~CanalTelepr-Flh-Pri"
  3860      0 KIK3KYU21RTPCA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 186   7  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KIK3~LT1 KYU2 138kV~CanalTelepr-Flh-ProtAlt"
  3861      0 KIK3KYU21RUP1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 317 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KYU2 138kV~UP1-Falha interna"
  3862      0 KIK3KYU21RUP2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 318 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KYU2 138kV~UP2-Falha interna"
  3863      0 KIK3KYU21RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KYU2 138kV~UPC1-Falha interna"
  3864      0 KIK3KYU21RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KYU2 138kV~UPC2-Falha interna"
  3865      0 KIK3KYU21RSYNP         D DESSINCRONIZADO/SINCRONIZADO    88  30   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KYU2 138kV~Sincronizador(25)-Pri"
  3866      0 KIK3KYU21RSYNA         D DESSINCRONIZADO/SINCRONIZADO    88  30   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KYU2 138kV~Sincronizador(25)-Alt"
  3867      0 KIK3KYU21RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KYU2 138kV~UPC1-Falha Sincronismo"
  3868      0 KIK3KYU21RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~LT1 KYU2 138kV~UPC2-Falha Sincronismo"
  3869      0 KIK3KYU21RUP1----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 317 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~UP1-Saúde Comunicação"
  3870      0 KIK3KYU21RUP2----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 318 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~UP2-Saúde Comunicação"
  3871      0 KIK3KYU21RPC1----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 315 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~UPC1-Saúde Comunicação"
  3872      0 KIK3KYU21RPC2----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 316 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~UPC2-Saúde Comunicação"
  3873      0 KIK3TR1--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~TR1~Relé bloq.(86)-Oper"
  3874      0 KIK3TR1-1RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~TR1 Ld.138kV~Transfer.prot.-Normal"
  3875      0 KIK3TR1-1RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR1 Ld.138kV~Transfer.prot.-Intermed."
  3876      0 KIK3TR1-1RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR1 Ld.138kV~Transfer.prot.-Tranfer"
  3877      0 KIK3TR1-1RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~TR1 Ld.138kV~Transfer.prot.-Incompl"
  3878      0 KIK3TR2--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~TR2~Relé bloq.(86)-Oper"
  5510      0 KIK3TR2-1RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~TR2 Ld.138kV~Transfer.prot.-Normal"
  5511      0 KIK3TR2-1RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR2 Ld.138kV~Transfer.prot.-Intermed."
  5512      0 KIK3TR2-1RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR2 Ld.138kV~Transfer.prot.-Tranfer"
  5513      0 KIK3TR2-1RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~TR2 Ld.138kV~Transfer.prot.-Incompl"
  5514      0 KIK3TR3--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~TR3~Relé bloq.(86)-Oper"
  5515      0 KIK3TR3-1RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR3 Ld.138kV~Transfer.prot.-Normal"
  5516      0 KIK3TR3-1RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR3 Ld.138kV~Transfer.prot.-Intermed."
  5517      0 KIK3TR3-1RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~TR3 Ld.138kV~Transfer.prot.-Tranfer"
  5518      0 KIK3TR3-1RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~TR3 Ld.138kV~Transfer.prot.-Incompl"
  5528      0 KIK3UTRX1ZPNL--B1LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~UTR~Painel-Falta CC-B1"
  5529      0 KIK3UTRX1ZPNL--B2LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~UTR~Painel-Falta CC-B2"
  5530      0 KIK3UTRX1ZUCS----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 321 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KIK3~UTR~UCS-Falha Sincronismo"
  5531      0 KIK3SE---ZGPS----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 230  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KIK3~Subest.~GPS-Sincronismo"
  5532      0 KIK3SE---RDRE----LoDC  D NORMAL/ALARMADO                  8 145  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Subest.~RDP-Falta CC"
  5533      0 KIK3SE---RDRE----Fail  D SEM_DEFEITO/COM_DEFEITO         42 145   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~Subest.~RDP-Falha"
  5534      0 KIK3SE---GSAD          D FECHADO/ABERTO                 122 168   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KIK3~Subest.~Porta da sala controle"
  5535      0 KIK3SE---GSAG          D FECHADO/ABERTO                 122 169   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KIK3~Subest.~Portão"
  5536      0 KIK3SA---ZRET--01Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~Serv. Aux.~Retificador-Falha-Índ.1"
  5537      0 KIK3SA---ZVAC--01UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KIK3~Serv. Aux.~Tensão CA-Subtensão-Índ.1"
  5538      0 KIK3SA---ZRET--01BatD  D NORMAL/SINALIZADO               20  87 149  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux.~Retificador-BatDescarg-1"
  5539      0 KIK3SA---ZRET--02Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~Serv. Aux.~Retificador-Falha-Índ.2"
  5540      0 KIK3SA---ZVAC--02UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KIK3~Serv. Aux.~Tensão CA-Subtensão-Índ.2"
  5541      0 KIK3SA---ZRET--02BatD  D NORMAL/SINALIZADO               20  87 149  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux.~Retificador-BatDescarg-2"
  5542      0 KIK3SACAAXCBRQ1-A      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Serv. Aux. CA A~DJQ1A:estado"
  5543      0 KIK3SACABXCBRQ1-B      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Serv. Aux. CA B~DJQ1B:estado"
  5544      0 KIK3SACAGXCBRQ1-C      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Serv. Aux. CA G~DJQ1C:estado"
  5545      0 KIK3SACAIXCBRQ2        D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Serv. Aux. CA I~DJQ2:estado"
  5546      0 KIK3SACCAXCBR72-A      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Serv. Aux. CC Barra A~DJ72A:estado"
  5547      0 KIK3SACCBXCBR72-B      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Serv. Aux. CC Barra B~DJ72B:estado"
  5548      0 KIK3SACCIXCBR72-C      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Serv. Aux. CC I~DJ72C:estado"
  5549      0 KIK3SACAAXCBR----Alrm  D NORMAL/ALARMADO                  8  27   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA A~Alarme"
  5550      0 KIK3SACAAXCCM----LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA A~Comando DJ-Falta CC"
  5556      0 KIK3SACABXCBR----Alrm  D NORMAL/ALARMADO                  8  27   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA B~Alarme"
  5557      0 KIK3SACABXCCM----LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA B~Comando DJ-Falta CC"
  5558      0 KIK3SA---XCBR----Alrm  D NORMAL/ALARMADO                  8  27   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux.~Alarme"
  5559      0 KIK3SA---XCCM----LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux.~Comando DJ-Falta CC"
  5560      0 KIK3SACA-XCBR----Alrm  D NORMAL/ALARMADO                  8  27   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA~Alarme"
  5561      0 KIK3SACA-XCCM----LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA~Comando DJ-Falta CC"
  5562      0 KIK3SACAGZGEN----Alrm  D NORMAL/ALARMADO                  8 286   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CA G~Gerador-Alarme"
  5563      0 KIK3SACA-ZMOD----Auto  D MANUAL/AUTOMÁTICO               40 147   3  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KIK3~Serv. Aux. CA~Módulo-Manual/Automát"
  5564      0 KIK3SACA-ZVAC----IPrf  D ENTRADA_A/ENTRADA_B            101  15 250  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KIK3~Serv. Aux. CA~Tensão CA-EntPrfc"
  5565      0 KIK3SACC-XCCM----LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CC~Comando DJ-Falta CC"
  5566      0 KIK3SACC-ZVDC----FugT  D NORMAL/ALARMADO                  8  14  69  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CC~Tensão CC-Fuga à terra"
  5567      0 KIK3SACCAZVDC----UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CC Barra A~Vca-Subtensão"
  5568      0 KIK3SACCBZVDC----UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KIK3~Serv. Aux. CC Barra B~Vca-Subtensão"
  5569      0 KIK3SA---RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KIK3~Serv. Aux.~UPC1-Falha comunic."
  5570      0 KIK3SA---RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~Serv. Aux.~UPC1-Falha interna"
  5571      0 KIK3SA---RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KIK3~Serv. Aux.~UPC1-Falha Sincronismo"
  5572      0 KIK3KAL11ZMMDP---CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 216 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~ME-SaúdeComun-Pri"
  5573      0 KIK3KAL11ZMMDA---CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 216 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~ME-SaúdeComun-ProtAlt"
  5574      0 KIK3KYU21ZMMDP---CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 216 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~ME-SaúdeComun-ProtPrinc"
  5575      0 KIK3KYU21ZMMDA---CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 216 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~ME-SaúdeComun-ProtAlt"
  5576      0 KIK3KAL11RBLF-O        D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~LT1 KAL1 138kV~(86BF)-Oper"
  5577      0 KIK3KYU21RBLF-O        D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~LT1 KYU2 138kV~(86BF)-Oper"
  5578      0 KIK3KAL11ZTDC--01CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 255 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~Trandut-SaúdeComun-1"
  5579      0 KIK3KAL11ZTDC--02CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 255 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KAL1 138kV~Trandut-SaúdeComun-2"
  5580      0 KIK3KYU21ZTDC--01CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 255 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~Transdutor-SaúdeComun-1"
  5581      0 KIK3KYU21ZTDC--02CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 255 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KIK3~LT1 KYU2 138kV~Transdutor-SaúdeComun-2"
  5582      0 KIK3KAL11XCBR5201      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~LT1 KAL1 138kV~DJ52-01:estado"
  5583      0 KIK3KAL11XSWI8902      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~LT1 KAL1 138kV~SC89-02:estado"
  5584      0 KIK3KAL11XSWI8904      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~LT1 KAL1 138kV~SC89-04:estado"
  5585      0 KIK3KAL11XSWI8906      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KAL1 138kV~SC89-06:estado"
  5586      0 KIK3KAL11XSWI2901      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KAL1 138kV~SC29-01:estado"
  5587      0 KIK3KYU21XCBR5202      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~LT1 KYU2 138kV~DJ52-02:estado"
  5588      0 KIK3KYU21XSWI8908      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~LT1 KYU2 138kV~SC89-08:estado"
  5589      0 KIK3KYU21XSWI8910      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~LT1 KYU2 138kV~SC89-10:estado"
  5590      0 KIK3KYU21XSWI8912      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KYU2 138kV~SC89-12:estado"
  5591      0 KIK3KYU21XSWI2903      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~LT1 KYU2 138kV~SC29-03:estado"
  5592      0 KIK3TR1-cXCBR5208      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~TR1 Ld.23kV~DJ52-08:estado"
  5593      0 KIK3TR2-cXCBR5207      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~TR2 Ld.23kV~DJ52-07:estado"
  5594      0 KIK3TR3-1XCBR5203      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~TR3 Ld.138kV~DJ52-03:estado"
  5595      0 KIK3TR3-1XSWI8918      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~TR3 Ld.138kV~SC89-18:estado"
  5596      0 KIK3TR3-1XSWI8920      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~TR3 Ld.138kV~SC89-20:estado"
  5597      0 KIK3TR3-1XSWI8922      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~TR3 Ld.138kV~SC89-22:estado"
  5598      0 KIK3TR3-cXCBR5206      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~TR3 Ld.23kV~DJ52-06:estado"
  5599      0 KIK3AL1--XCBR5222      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~AL1 23kV~DJ52-22:estado"
  5600      0 KIK3AL2--XCBR5221      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~AL2 23kV~DJ52-21:estado"
  5744      0 KAW2BC1--XCDP5220      D NORMAL/ALARMADO                  8  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Disc.polos-DJ52-20"
  5745      0 KAW2BC1--XCPS5220BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~Bco.Cap.BC1~BxPrSF6-BlqFech-DJ52-20"
  5746      0 KAW2BC1--XCPS5220Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~BxPrSF6-Alm-DJ52-20"
  5747      0 KAW2BC1--XCB15220Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Bob1-Superv-DJ52-20"
  5748      0 KAW2BC1--XCB25220Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Bob2-Superv-DJ52-20"
  5749      0 KAW2BC1--XCCM5220LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~CmdDJ-FtaCC-DJ52-20"
  5750      0 KAW2BC1--XCMO5220LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1~MotorDJ-FtaCC-DJ52-20"
  5757      0 KAW2AL-22MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.10 "KAW2~AL22 13,8kV~Pot.ativa"
  5758      0 KAW2AL-22MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.50 "KAW2~AL22 13,8kV~Pot.reativa"
  5759      0 KAW2AL-22MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    140.00 "KAW2~AL22 13,8kV~Corrente-Fase B"
  5760      0 KAW2AL-23MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.00 "KAW2~AL23 13,8kV~Pot.ativa"
  5761      0 KAW2AL-23MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.20 "KAW2~AL23 13,8kV~Pot.reativa"
  5762      0 KAW2AL-23MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    138.00 "KAW2~AL23 13,8kV~Corrente-Fase B"
  5763      0 KAW2AL-24MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.00 "KAW2~AL24 13,8kV~Pot.ativa"
  5764      0 KAW2AL-24MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.20 "KAW2~AL24 13,8kV~Pot.reativa"
  5765      0 KAW2AL-24MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    198.00 "KAW2~AL24 13,8kV~Corrente-Fase B"
  5766      0 KAW2AL-25MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.40 "KAW2~AL25 13,8kV~Pot.ativa"
  5767      0 KAW2AL-25MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.50 "KAW2~AL25 13,8kV~Pot.reativa"
  5768      0 KAW2AL-25MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    222.00 "KAW2~AL25 13,8kV~Corrente-Fase B"
  5769      0 KAW2AL-26MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.20 "KAW2~AL26 13,8kV~Pot.ativa"
  5770      0 KAW2AL-26MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.70 "KAW2~AL26 13,8kV~Pot.reativa"
  5771      0 KAW2AL-26MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    180.00 "KAW2~AL26 13,8kV~Corrente-Fase B"
  5772      0 KAW2AL-27MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~AL27 13,8kV~Pot.ativa"
  5773      0 KAW2AL-27MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~AL27 13,8kV~Pot.reativa"
  5774      0 KAW2AL-27MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KAW2~AL27 13,8kV~Corrente-Fase B"
  5775      0 KAW2IB1-bMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~IB1 13,8kV~Pot.ativa"
  5776      0 KAW2IB1-bMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~IB1 13,8kV~Pot.reativa"
  5777      0 KAW2IB1-bMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KAW2~IB1 13,8kV~Corrente-Fase B"
  5778      0 KAW2IB2-bMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~IB2 13,8kV~Pot.ativa"
  5779      0 KAW2IB2-bMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~IB2 13,8kV~Pot.reativa"
  5780      0 KAW2IB2-bMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KAW2~IB2 13,8kV~Corrente-Fase B"
  5799      0 KAW2TR4--YPAR----Prll  D DESATIVADO/ATIVADO              16  55  26  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4~Paralelismo TR-Paralelo"
  5800      0 KAW2TR5--YPAR----Prll  D DESATIVADO/ATIVADO              16  55  26  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5~Paralelismo TR-Paralelo"
  5815      0 KIK3TR1-1MVPP--B       A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    140.88 "KIK3~TR1 Ld.138kV~Tensão-Fase B"
  5816      0 KIK3TR1-1MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     50.00 "KIK3~TR1 Ld.138kV~Corrente-Fase A"
  5817      0 KIK3TR1-1MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     50.00 "KIK3~TR1 Ld.138kV~Corrente-Fase B"
  5818      0 KIK3TR1-1MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     52.00 "KIK3~TR1 Ld.138kV~Corrente-Fase C"
  5819      0 KIK3TR1-1MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     12.40 "KIK3~TR1 Ld.138kV~Pot.ativa"
  5820      0 KIK3TR1-1MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.10 "KIK3~TR1 Ld.138kV~Pot.reativa"
  5821      0 KIK3TR1-1XCBR5205      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~TR1 Ld.138kV~DJ52-05:estado"
  5822      0 KIK3TR1-1XSWI8930      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~TR1 Ld.138kV~SC89-30:estado"
  5823      0 KIK3TR1-1XSWI8932      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~TR1 Ld.138kV~SC89-32:estado"
  5824      0 KIK3TR1-1XSWI8934      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~TR1 Ld.138kV~SC89-34:estado"
  5825      0 KIK3TR2-1MVPP--B       A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    141.04 "KIK3~TR2 Ld.138kV~Tensão-Fase B"
  5826      0 KIK3TR2-1MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     61.00 "KIK3~TR2 Ld.138kV~Corrente-Fase A"
  5827      0 KIK3TR2-1MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     60.00 "KIK3~TR2 Ld.138kV~Corrente-Fase B"
  5828      0 KIK3TR2-1MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     59.00 "KIK3~TR2 Ld.138kV~Corrente-Fase C"
  5829      0 KIK3TR2-1MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     14.80 "KIK3~TR2 Ld.138kV~Pot.ativa"
  5830      0 KIK3TR2-1MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.30 "KIK3~TR2 Ld.138kV~Pot.reativa"
  5831      0 KIK3TR2-1XCBR5204      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~TR2 Ld.138kV~DJ52-04:estado"
  5832      0 KIK3TR2-1XSWI8924      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~TR2 Ld.138kV~SC89-24:estado"
  5833      0 KIK3TR2-1XSWI8926      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KIK3~TR2 Ld.138kV~SC89-26:estado"
  5834      0 KIK3TR2-1XSWI8928      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~TR2 Ld.138kV~SC89-28:estado"
  5835      0 PE1-GERPERC            A %                              201   1   0  0 E   0  0     1.000000     0.000000      0 -1 1     71.40 "PE1~Gereação~Percentual"
  5836      0 KIK3IB--1MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~IB 138kV~Corrente-Fase A"
  5837      0 KIK3IB--1MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0  -3276.80 "KIK3~IB 138kV~Corrente-Fase B"
  5838      0 KIK3IB--1MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0  -3276.80 "KIK3~IB 138kV~Corrente-Fase C"
  5839      0 KIK3IB--1MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0   -320.00 "KIK3~IB 138kV~Pot.ativa"
  5840      0 KIK3IB--1MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~IB 138kV~Pot.reativa"
  5841      0 KIK3IB--1XCBR2401      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~IB 138kV~DJ24-01:estado"
  5842      0 KIK3IB--1XSWI8914      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~IB 138kV~SC89-14:estado"
  5843      0 KIK3IB--1XSWI8916      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KIK3~IB 138kV~SC89-16:estado"
  5944      0 KAW2PALs-ZPNL--01LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~Painel Alimentadores~Painel-FtaCC-1"
  5945      0 KAW2PALs-ZPNL--02LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Painel Alimentadores~Painel-FtaCC-2"
  5946      0 KAW2PALs-ZPNL--03LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Painel Alimentadores~Painel-FtaCC-3"
  5947      0 KAW2PALs-ZPNL--04LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Painel Alimentadores~Painel-FtaCC-4"
  5948      0 KAW2P---0MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~Barra P 69kV~Tensão-Fases AB"
  5949      0 KAW2P---0MFHZ--AB      A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0      0.00 "KAW2~Barra P 69kV~Frequência-Fases AB"
  6142      0 KIK3TR1--RBLF-O        D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~TR1~Relé bloq.falha DJ(86BF)-Oper"
  6143      0 KIK3TR2--RBLF-O        D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KIK3~TR2~Relé bloq.falha DJ(86BF)-Oper"
  6240      0 KNH2KYU21MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0    120.35 "KNH2~LT1 KYU2 230kV~Pot.aparente-Calc"
  6241      0 KNH2KHB11MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     54.35 "KNH2~LT1 KHB1 230kV~Pot.aparente-Calc"
  6272      0 KOR1TR1-2MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     31.56 "KOR1~TR1 230kV~Pot.aparente-Calc"
  6273      0 KOR1TR1-cMTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     30.80 "KOR1~TR1 23kV~Pot.aparente-Calc"
  6598      0 KAW2BC1--XCC15220LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1~CircAbert1-FtaCC-DJ52-20"
  6599      0 KAW2BC1--XCC25220LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1~CircAbert2-FtaCC-DJ52-20"
  6600      0 KAW2BC1--XCMD5220      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~MolaDesc-DJ52-20"
  6601      0 KAW2BC1--RCTF5220Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~(43)-R/L-DJ52-20"
  6602      0 KAW2BC1--XSWS-128Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Seccs-Flh-SC 89-128"
  6603      0 KAW2BC1--XSWS-130Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Seccs-Flh-SC 89-130"
  6604      0 KAW2BC1--XSWS-132Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Seccs-Flh-SC 89-132"
  6605      0 KAW2BC1--XSWS-134Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Seccs-Flh-SC 89-134"
  6606      0 KAW2BC1--CILO-128      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~Intertvmt-SC 89-128"
  6607      0 KAW2BC1--CILO-130      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~Intertvmt-SC 89-130"
  6608      0 KAW2BC1--CILO-132      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~Intertvmt-SC 89-132"
  6609      0 KAW2BC1--CILO-134      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~Intertvmt-SC 89-134"
  6610      0 KAW2BC1--XSWI2917Rels  D BLOQUEADO/LIBERADO              52  28  16  0 E   0  0     1.000000     0.000000      0  0 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Liberação-SC29-17"
  6611      0 KAW2BC1--RCTF-128Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~(43)-R/L-SC 89-128"
  6612      0 KAW2BC1--RCTF-130Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~(43)-R/L-SC 89-130"
  6613      0 KAW2BC1--RCTF-132Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~(43)-R/L-SC 89-132"
  6614      0 KAW2BC1--RCTF-134Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~(43)-R/L-SC 89-134"
  6615      0 KAW2BC1--RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~Transfer.prot.-Nrml"
  6616      0 KAW2BC1--RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~TranfProt-Intermed."
  6617      0 KAW2BC1--RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~Bco.Cap.BC1 230kV~TranfProt-Tranfer"
  6618      0 KAW2BC1--RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~TranfProt-Incompl"
  6619      0 KAW2BC1--XCBR5220PrmC  D BLOQUEADO/LIBERADO              52  27 145  0 E   0  0     1.000000     0.000000      0  0 1      0.00 "KAW2~Bco.Cap.BC1 230kV~PermFech-DJ52-20"
  6620      0 KAW2BC1--RBLK          D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~Bco.Cap.BC1 230kV~Relé bloq.(86)"
  6621      0 KAW2BC1--XSWS----OpLd  D NORMAL/ALARMADO                  8  91 179  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Seccs-AbertCarga"
  6622      0 KAW2BC1--RSYN----Enbl  D DESABILITADO/HABILITADO         28  30  28  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~(25)-Habilitado"
  6623      0 KAW2BC1--GSAP          D FECHADO/ABERTO                 122 188   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~Bco.Cap.BC1 230kV~Porta do painel"
  6624      0 KAW2BC1--ZMOD----Auto  D MANUAL/AUTOMÁTICO               40 147   3  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~Módulo-M/A"
  6625      0 KAW2BC1--TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Minidisjuntor do TP"
  6626      0 KAW2BC1--ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Bco.Cap.BC1 230kV~Módulo-Falta CC"
  6627      0 KAW2BC1--ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Bco.Cap.BC1 230kV~Telecontr-Inclusão"
  6628      0 KAW2BC1--RPRTP-01Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1 230kV~Proteção-Flh-1-Pri"
  6629      0 KAW2BC1--RPRTP-02Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1 230kV~Proteção-Flh-2-Pri"
  6630      0 KAW2BC1--RPRTA-01Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1 230kV~Proteção-Flh-1-Alt"
  6631      0 KAW2BC1--RPRTA-02Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1 230kV~Proteção-Flh-2-Alt"
  6632      0 KAW2BC1--RPRTP-01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1~Prot-FalhComun-1-Pri"
  6633      0 KAW2BC1--RPRTP-02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1~Prot-FalhComun-2-Pri"
  6634      0 KAW2BC1--RPRTA-01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1~Prot-FalhComun-1-Alt"
  6635      0 KAW2BC1--RPRTA-02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1~Prot-FalhComun-2-Alt"
  6636      0 KAW2BC1--RPRTP-01Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~Bco.Cap.BC1 230kV~Prot-Sincr-1-Pri"
  6637      0 KAW2BC1--RPRTP-02Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KAW2~Bco.Cap.BC1 230kV~Prot-Sincr-2-Pri"
  6638      0 KAW2BC1--RPRTA-01Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~Bco.Cap.BC1 230kV~Prot-Sincr-1-Alt"
  6639      0 KAW2BC1--RPRTA-02Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KAW2~Bco.Cap.BC1 230kV~Prot-Sincr-2-Alt"
  6642      0 KAW2KME11XCPS5224BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KME1 69kV~BxPrSF6-BlqFech-DJ52-24"
  6643      0 KAW2KME11XCPS5224Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Bx.pr.SF6-Alarme-DJ52-24"
  6644      0 KAW2KME11XCB15224Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Bob1-Supervisão-DJ52-24"
  6645      0 KAW2KME11XCB25224Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Bob2-Supervisão-DJ52-24"
  6646      0 KAW2KME11XCCM5224LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Comando DJ-FtaCC-DJ52-24"
  6647      0 KAW2KME11XCMO5224LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Motor DJ-FtaCC-DJ52-24"
  6648      0 KAW2KME11XCC15224LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KME1 69kV~CircAbert1-FtaCC-DJ52-24"
  6649      0 KAW2KME11XCC25224LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KME1 69kV~CircAbert2-FtaCC-DJ52-24"
  6650      0 KAW2KME11XCMD5224      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Mola descarr.-DJ52-24"
  6652      0 KAW2KME11RCTF5224Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~(43)-R/L-DJ52-24"
  6653      0 KAW2KME11XSWS-154Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KME1 69kV~Seccionadoras-Flh-SC154"
  6654      0 KAW2KME11XSWS-156Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KME1 69kV~Seccionadoras-Flh-SC156"
  6655      0 KAW2KME11XSWS-158Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KME1 69kV~Seccionadoras-Flh-SC158"
  6656      0 KAW2KME11XSWI2915Rels  D BLOQUEADO/LIBERADO              52  28  16  0 E   0  0     1.000000     0.000000      0  0 1      0.00 "KAW2~LT1 KME1 69kV~Liberação-SC29-15"
  6659      0 KAW2KME11CILO-154      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~Intertravmto.-SC154"
  6660      0 KAW2KME11CILO-156      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~Intertravmto.-SC156"
  6661      0 KAW2KME11CILO-158      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KME1 69kV~Intertravmto.-SC158"
  6662      0 KAW2KME11RCTF-154Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~(43)-Remoto/Local-SC154"
  6663      0 KAW2KME11RCTF-156Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~(43)-Remoto/Local-SC156"
  6664      0 KAW2KME11RCTF-158Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~(43)-Remoto/Local-SC158"
  6665      0 KAW2KME11ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KME1 69kV~Telecontr-Inclusão"
  6666      0 KAW2KME11RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KME1 69kV~Religador(79)-Inclusão"
  6667      0 KAW2KME11RSYN----GrAj  D GRUPO_1/GRUPO_2                 91  30 224  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KME1 69kV~(25)-Grupo de ajuste"
  6668      0 KAW2KME11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KME1 69kV~Transfer.prot.-Normal"
  6669      0 KAW2KME11RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KME1 69kV~Transfer.prot.-Intermed."
  6670      0 KAW2KME11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KME1 69kV~Transfer.prot.-Tranfer"
  6671      0 KAW2KME11RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Transfer.prot.-Incompl"
  6672      0 KAW2KME11XSWI----OpLd  D NORMAL/ALARMADO                  8  28 179  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Abertura sob carga"
  6673      0 KAW2KME11TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Minidisjuntor do TP-LT"
  6674      0 KAW2KME11TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~MiniDJ.TP-Barra"
  6675      0 KAW2KME11ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KME1 69kV~Módulo-Falta CC"
  6676      0 KAW2KME11RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KME1 69kV~Proteção-Falha-ProtPrinc"
  6677      0 KAW2KME11RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KME1 69kV~Proteção-Falha-ProtAlt"
  6678      0 KAW2KME11RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KME1 69kV~Proteção-FalhComun-Pri"
  6679      0 KAW2KME11RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KME1 69kV~Proteção-FalhComun-Alt"
  6681      0 KAW2KME11RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~LT1 KME1 69kV~Proteção-Sincronismo-Pri"
  6682      0 KAW2KME11RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~LT1 KME1 69kV~Proteção-Sincronismo-Alt"
  6683      0 KAW2TR4-0XCPS5221BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR4 Ld.69kV~Bx.pr.SF6-BlqFech-DJ52-21"
  6684      0 KAW2TR4-0XCPS5221Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Bx.pr.SF6-Alarme-DJ52-21"
  6685      0 KAW2TR4-0XCB15221Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Bob1-Supervisão-DJ52-21"
  6686      0 KAW2TR4-0XCB25221Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Bob2-Supervisão-DJ52-21"
  6687      0 KAW2TR4-0XCCM5221LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Comando DJ-FtaCC-DJ52-21"
  6688      0 KAW2TR4-0XCMO5221LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Motor DJ-Falta CC-DJ52-21"
  6689      0 KAW2TR4-0XCC15221LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~CircAbert1-FtaCC-DJ52-21"
  6690      0 KAW2TR4-0XCC25221LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~CircAbert2-FtaCC-DJ52-21"
  6691      0 KAW2TR4-0XCMD5221      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Mola descarr.-DJ52-21"
  6692      0 KAW2TR4-0RCTF5221Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~(43)-Remoto/Local-DJ52-21"
  6693      0 KAW2TR4-0XSWS-136Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Seccionadoras-Falha-SC136"
  6694      0 KAW2TR4-0XSWS-138Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Seccionadoras-Falha-SC138"
  6695      0 KAW2TR4-0XSWS-140Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Seccionadoras-Falha-SC140"
  6696      0 KAW2TR4-0CILO-136      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~Intertravmto.-SC136"
  6697      0 KAW2TR4-0CILO-138      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~Intertravmto.-SC138"
  6698      0 KAW2TR4-0CILO-140      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR4 Ld.69kV~Intertravmto.-SC140"
  6699      0 KAW2TR4-0RCTF-136Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~(43)-Remoto/Local-SC136"
  6801      0 KAW2TR4-0RCTF-138Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~(43)-Remoto/Local-SC138"
  6802      0 KAW2TR4-0RCTF-140Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~(43)-Remoto/Local-SC140"
  6803      0 KAW2TR4-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR4 Ld.69kV~Transfer.prot.-Normal"
  6804      0 KAW2TR4-0RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~Transfer.prot.-Intermed."
  6805      0 KAW2TR4-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.69kV~Transfer.prot.-Tranfer"
  6806      0 KAW2TR4-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.69kV~Transfer.prot.-Incompleta"
  6807      0 KAW2TR4-bXCBO5230Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.13,8kV~BobAber-Superv-DJ52-30"
  6808      0 KAW2TR4-bXCBC5230Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.13,8kV~BobFech-Superv-DJ52-30"
  6809      0 KAW2TR4-bXCMD5230      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.13,8kV~Mola descarr.-DJ52-30"
  6810      0 KAW2TR4-bXCCM5230LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.13,8kV~CmdDJ-Falta CC-DJ52-30"
  6811      0 KAW2TR4-bXCMO5230LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 Ld.13,8kV~Motor DJ-FtaCC-DJ52-30"
  6812      0 KAW2TR4-bXCCX5230LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4 L13,8~CircAbFech-FtaCC-DJ52-30"
  6813      0 KAW2TR4-bRCTF5230Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4 Ld.13,8kV~(43)-R/L-DJ52-30"
  6814      0 KAW2BC1--RSYN----InFl  D SEM_DEFEITO/COM_DEFEITO         42  30 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Bco.Cap.BC1 230kV~(25)-Falha interna"
  6815      0 KAW2TR4-bZMMD----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 216  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4 Ld.13,8kV~Multimed.ME-FalhComun"
  6816      0 KAW2TR4--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR4~Relé Contr.Tap (90)"
  6817      0 KAW2TR4--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR4~Relé bloq.(86)-Oper"
  6818      0 KAW2TR4--ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR4~Telecontrole do módulo-Inclusão"
  6819      0 KAW2TR4--YFAN----MDsj  D NORMAL/ALARMADO                  8  41 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~VF-Minidisjuntor"
  6820      0 KAW2TR4--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR4~VF-Remoto/Local"
  6821      0 KAW2TR4--YFAN----Manl  D AUTOMÁTICO/MANUAL               41  41   4  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4~VF-Autom/Manual"
  6822      0 KAW2TR4--YFA1          D DESLIGADO/LIGADO                10  23   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4~VF1"
  6823      0 KAW2TR4--YFA2          D DESLIGADO/LIGADO                10  24   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR4~VF2"
  6824      0 KAW2TR4--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~VF1-Falha"
  6825      0 KAW2TR4--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~VF2-Falha"
  6826      0 KAW2TR4--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~Relé Contr.Tap (90)-Falha interna"
  6827      0 KAW2TR4--ATCC----Tout  D NORMAL/ALARMADO                  8  71 113  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Relé Contr.Tap (90)-Timeout"
  6828      0 KAW2TR4--YPAR----Fail  D NORMAL/ALARMADO                  8  55   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Paralelismo TR-Falha"
  6829      0 KAW2TR4--ATCC----Stop  D NORMAL/OPERADO                  23  71  75  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR4~Relé Contr.Tap (90)-Parada Emerg."
  6830      0 KAW2TR4--YCDC----Icpl  D NORMAL/ALARMADO                  8  60 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~CDC do TR-Incompleta"
  6831      0 KAW2TR4--YCDC----Locl  D REMOTO/LOCAL                    38  60  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR4~CDC do TR-Remoto/Local"
  6833      0 KAW2TR4--YCCM----Blck  D DESBLOQUEADO/BLOQUEADO          34  59  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR4~Comando CDC-Bloqueio"
  6834      0 KAW2TR4--YLEV----Min   D NORMAL/ALARMADO                  8  64  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Nível óleo(71T)-Mínimo"
  6835      0 KAW2TR4--YLEV----Max   D NORMAL/ALARMADO                  8  64  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Nível óleo(71T)-Máximo"
  6836      0 KAW2TR4--YCLV----Min   D NORMAL/ALARMADO                  8  68  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Nível óleo CDC(71C)-Mínimo"
  6837      0 KAW2TR4--YCLV----Max   D NORMAL/ALARMADO                  8  68  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Nível óleo CDC(71C)-Máximo"
  6838      0 KAW2TR4--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Buchholz CDC(63C)-Oper"
  6839      0 KAW2TR4--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Buchholz TR(63T)-Alarme"
  6840      0 KAW2TR4--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Buchholz TR(63T)-Oper"
  6841      0 KAW2TR4--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Pr.térmica do óleo(26)-Alarme"
  6842      0 KAW2TR4--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Pr.térmica do óleo(26)-Oper"
  6843      0 KAW2TR4--PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Pr.térmica do enrol.(49)-Alarme"
  6844      0 KAW2TR4--PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Pr.térmica do enrol.(49)-Oper"
  6845      0 KAW2TR4--YVAL          D NORMAL/ALARMADO                  8  65   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Válvula alívio sobrepr.(20)"
  6846      0 KAW2TR4--XSWS-O--OpLd  D NORMAL/OPERADO                  23  91 179  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Seccionadoras-AbertCarga-Opr"
  6847      0 KAW2TR4--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~Monit.Temperatura MT-FalhInt"
  6848      0 KAW2TR4--ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR4~Módulo-Falta CC"
  6849      0 KAW2TR4--RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~Proteção-Falha-ProtPrinc"
  6850      0 KAW2TR4--RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~Proteção-Falha-ProtAlt"
  6851      0 KAW2TR4--ZUACP---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~UAC-Falha interna-ProtPrinc"
  6852      0 KAW2TR4--ZUACA---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~UAC-Falha interna-ProtAlt"
  6853      0 KAW2TR4--RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~Proteção-Falha comunic.-ProtPrinc"
  6854      0 KAW2TR4--RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~Proteção-Falha comunic.-ProtAlt"
  6855      0 KAW2TR4--ZUACP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR4~UAC-Falha comunic.-ProtPrinc"
  6856      0 KAW2TR4--ZUACA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~TR4~UAC-Falha comunic.-ProtAlt"
  6857      0 KAW2TR4--RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR4~Proteção-Sincronismo-ProtPrinc"
  6858      0 KAW2TR4--RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR4~Proteção-Sincronismo-ProtAlt"
  6859      0 KAW2TR4--ZUACP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 253  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR4~UAC-Sincronismo-ProtPrinc"
  6860      0 KAW2TR4--ZUACA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 253  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR4~UAC-Sincronismo-ProtAlt"
  6861      0 KAW2TR5-0XCPS5223BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR5 Ld.69kV~Bx.pr.SF6-BlqFech-DJ52-23"
  6862      0 KAW2TR5-0XCPS5223Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Bx.pr.SF6-Alarme-DJ52-23"
  6863      0 KAW2TR5-0XCB15223Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Bob1-Supervisão-DJ52-23"
  6864      0 KAW2TR5-0XCB25223Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Bob2-Supervisão-DJ52-23"
  6865      0 KAW2TR5-0XCCM5223LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Comando DJ-FtaCC-DJ52-23"
  6866      0 KAW2TR5-0XCMO5223LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Motor DJ-Falta CC-DJ52-23"
  6867      0 KAW2TR5-0XCC15223LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~CircAbert1-FtaCC-DJ52-23"
  6868      0 KAW2TR5-0XCC25223LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~CircAbert2-FtaCC-DJ52-23"
  6869      0 KAW2TR5-0XCMD5223      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Mola descarr.-DJ52-23"
  6870      0 KAW2TR5-0RCTF5223Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~(43)-Remoto/Local-DJ52-23"
  6871      0 KAW2TR5-0XSWS-148Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Seccionadoras-Falha-SC148"
  6872      0 KAW2TR5-0XSWS-150Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Seccionadoras-Falha-SC150"
  6873      0 KAW2TR5-0XSWS-152Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Seccionadoras-Falha-SC152"
  6874      0 KAW2TR5-0CILO-148      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~Intertravmto.-SC148"
  6875      0 KAW2TR5-0CILO-150      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~Intertravmto.-SC150"
  6876      0 KAW2TR5-0CILO-152      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR5 Ld.69kV~Intertravmto.-SC152"
  6877      0 KAW2TR5-0RCTF-148Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~(43)-Remoto/Local-SC148"
  6878      0 KAW2TR5-0RCTF-150Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~(43)-Remoto/Local-SC150"
  6879      0 KAW2TR5-0RCTF-152Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~(43)-Remoto/Local-SC152"
  6880      0 KAW2TR5-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR5 Ld.69kV~Transfer.prot.-Normal"
  6881      0 KAW2TR5-0RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~Transfer.prot.-Intermed."
  6882      0 KAW2TR5-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.69kV~Transfer.prot.-Tranfer"
  6883      0 KAW2TR5-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.69kV~Transfer.prot.-Incompleta"
  6884      0 KAW2TR5-bXCBO5234Sprv  D NORMAL/ALARMADO                  8  66  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.13,8kV~BobAber-Superv-DJ52-34"
  6885      0 KAW2TR5-bXCBC5234Sprv  D NORMAL/ALARMADO                  8 193  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.13,8kV~BobFech-Superv-DJ52-34"
  6886      0 KAW2TR5-bXCMD5234      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.13,8kV~Mola descarr.-DJ52-34"
  6887      0 KAW2TR5-bXCCM5234LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.13,8kV~CmdDJ-Falta CC-DJ52-34"
  6888      0 KAW2TR5-bXCMO5234LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 Ld.13,8kV~Motor DJ-FtaCC-DJ52-34"
  6889      0 KAW2TR5-bXCCX5234LoDC  D NORMAL/ALARMADO                  8 271  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5 L13,8~CircAbFech-FtaCC-DJ52-34"
  6890      0 KAW2TR5-bRCTF5234Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5 Ld.13,8kV~(43)-R/L-DJ52-34"
  6892      0 KAW2TR5-bZMMD----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 216  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5 Ld.13,8kV~Multimed.ME-FalhComun"
  6893      0 KAW2TR5--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR5~Relé Contr.Tap (90)"
  6894      0 KAW2TR5--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR5~Relé bloq.(86)-Oper"
  6895      0 KAW2TR5--ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR5~Telecontrole do módulo-Inclusão"
  6896      0 KAW2TR5--YFAN----MDsj  D NORMAL/ALARMADO                  8  41 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~VF-Minidisjuntor"
  6897      0 KAW2TR5--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR5~VF-Remoto/Local"
  6898      0 KAW2TR5--YFAN----Manl  D AUTOMÁTICO/MANUAL               41  41   4  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5~VF-Autom/Manual"
  6899      0 KAW2TR5--YFA1          D DESLIGADO/LIGADO                10  23   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR5~VF1"
  6900      0 KAW2TR5--YFA2          D DESLIGADO/LIGADO                10  24   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5~VF2"
  6901      0 KAW2TR5--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~VF1-Falha"
  6902      0 KAW2TR5--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~VF2-Falha"
  6903      0 KAW2TR5--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~Relé Contr.Tap (90)-Falha interna"
  6904      0 KAW2TR5--ATCC----Tout  D NORMAL/ALARMADO                  8  71 113  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Relé Contr.Tap (90)-Timeout"
  6905      0 KAW2TR5--YPAR----Fail  D NORMAL/ALARMADO                  8  55   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Paralelismo TR-Falha"
  6906      0 KAW2TR5--ATCC----Stop  D NORMAL/OPERADO                  23  71  75  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR5~Relé Contr.Tap (90)-Parada Emerg."
  6907      0 KAW2TR5--YCDC----Icpl  D NORMAL/ALARMADO                  8  60 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~CDC do TR-Incompleta"
  6908      0 KAW2TR5--YCDC----Locl  D REMOTO/LOCAL                    38  60  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR5~CDC do TR-Remoto/Local"
  6910      0 KAW2TR5--YCCM----Blck  D DESBLOQUEADO/BLOQUEADO          34  59  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR5~Comando CDC-Bloqueio"
  6911      0 KAW2TR5--YLEV----Min   D NORMAL/ALARMADO                  8  64  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Nível óleo(71T)-Mínimo"
  6912      0 KAW2TR5--YLEV----Max   D NORMAL/ALARMADO                  8  64  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Nível óleo(71T)-Máximo"
  6913      0 KAW2TR5--YCLV----Min   D NORMAL/ALARMADO                  8  68  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Nível óleo CDC(71C)-Mínimo"
  6914      0 KAW2TR5--YCLV----Max   D NORMAL/ALARMADO                  8  68  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Nível óleo CDC(71C)-Máximo"
  6915      0 KAW2TR5--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Buchholz CDC(63C)-Oper"
  6916      0 KAW2TR5--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Buchholz TR(63T)-Alarme"
  6917      0 KAW2TR5--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Buchholz TR(63T)-Oper"
  6918      0 KAW2TR5--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Pr.térmica do óleo(26)-Alarme"
  6919      0 KAW2TR5--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Pr.térmica do óleo(26)-Oper"
  6920      0 KAW2TR5--PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Pr.térmica do enrol.(49)-Alarme"
  6921      0 KAW2TR5--PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Pr.térmica do enrol.(49)-Oper"
  6922      0 KAW2TR5--YVAL          D NORMAL/ALARMADO                  8  65   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Válvula alívio sobrepr.(20)"
  6923      0 KAW2TR5--XSWS-O--OpLd  D NORMAL/OPERADO                  23  91 179  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Seccionadoras-AbertCarga-Opr"
  6924      0 KAW2TR5--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~Monit.Temperatura MT-FalhInt"
  6925      0 KAW2TR5--ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR5~Módulo-Falta CC"
  6926      0 KAW2TR5--RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~Proteção-Falha-ProtPrinc"
  6927      0 KAW2TR5--RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~Proteção-Falha-ProtAlt"
  6928      0 KAW2TR5--ZUACP---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~UAC-Falha interna-ProtPrinc"
  6929      0 KAW2TR5--ZUACA---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~UAC-Falha interna-ProtAlt"
  6930      0 KAW2TR5--RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~Proteção-Falha comunic.-ProtPrinc"
  6931      0 KAW2TR5--RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~Proteção-Falha comunic.-ProtAlt"
  6932      0 KAW2TR5--ZUACP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~UAC-Falha comunic.-ProtPrinc"
  6933      0 KAW2TR5--ZUACA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR5~UAC-Falha comunic.-ProtAlt"
  6934      0 KAW2TR5--RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR5~Proteção-Sincronismo-ProtPrinc"
  6935      0 KAW2TR5--RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR5~Proteção-Sincronismo-ProtAlt"
  6936      0 KAW2TR5--ZUACP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 253  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR5~UAC-Sincronismo-ProtPrinc"
  6937      0 KAW2TR5--ZUACA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 253  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~TR5~UAC-Sincronismo-ProtAlt"
  6938      0 KAW2P2--0MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~Barra P2 69kV~Tensão"
  6939      0 KAW2KME11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~LT1 KME1 69kV~Pot.ativa"
  6940      0 KAW2KME11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~LT1 KME1 69kV~Pot.reativa"
  6941      0 KAW2KME11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KAW2~LT1 KME1 69kV~Corrente-Fase B"
  6942      0 KAW2TR4-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      9.70 "KAW2~TR4 Ld.69kV~Pot.ativa"
  6943      0 KAW2TR4-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.60 "KAW2~TR4 Ld.69kV~Pot.reativa"
  6944      0 KAW2TR4-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     82.00 "KAW2~TR4 Ld.69kV~Corrente-Fase B"
  6945      0 KAW2TR4-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0    442.00 "KAW2~TR4 Ld.69kV~Temperatura enrolamento"
  6946      0 KAW2TR4-bMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     -9.80 "KAW2~TR4 Ld.13,8kV~Pot.ativa"
  6947      0 KAW2TR4-bMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -1.30 "KAW2~TR4 Ld.13,8kV~Pot.reativa"
  6948      0 KAW2TR4-bMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    413.00 "KAW2~TR4 Ld.13,8kV~Corrente-Fase B"
  6949      0 KAW2TR4-bYHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0    427.00 "KAW2~TR4 Ld.13,8kV~Temperatura enrolamento"
  6950      0 KAW2TR4--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      9.00 "KAW2~TR4~Posição do tap"
  6951      0 KAW2TR4--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0    388.00 "KAW2~TR4~Temperatura do óleo"
  6952      0 KAW2TR5-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     14.60 "KAW2~TR5 Ld.69kV~Pot.ativa"
  6953      0 KAW2TR5-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.40 "KAW2~TR5 Ld.69kV~Pot.reativa"
  6954      0 KAW2TR5-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    124.00 "KAW2~TR5 Ld.69kV~Corrente-Fase B"
  6955      0 KAW2TR5-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0    577.00 "KAW2~TR5 Ld.69kV~Temperatura enrolamento"
  6956      0 KAW2TR5-bMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -14.20 "KAW2~TR5 Ld.13,8kV~Pot.ativa"
  6957      0 KAW2TR5-bMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -2.50 "KAW2~TR5 Ld.13,8kV~Pot.reativa"
  6958      0 KAW2TR5-bMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    599.00 "KAW2~TR5 Ld.13,8kV~Corrente-Fase B"
  6959      0 KAW2TR5-bYHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0    482.00 "KAW2~TR5 Ld.13,8kV~Temperatura enrolamento"
  6960      0 KAW2TR5--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0     10.00 "KAW2~TR5~Posição do tap"
  6961      0 KAW2TR5--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0    473.00 "KAW2~TR5~Temperatura do óleo"
  6992      0 KAW2KAW11XSWI8920      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KAW1 69kV~SC89-20:estado"
  6993      0 KAW2KAW11XSWI8922      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KAW1 69kV~SC89-22:estado"
  6994      0 KAW2KAW11XSWI8924      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KAW1 69kV~SC89-24:estado"
  6995      0 KAW2KAW11XSWI2907      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KAW1 69kV~SC29-07:estado"
  6996      0 KAW2KAW12XSWI8914      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT2 KAW1 69kV~SC89-14:estado"
  6997      0 KAW2KAW12XSWI8916      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT2 KAW1 69kV~SC89-16:estado"
  6998      0 KAW2KAW12XSWI8918      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT2 KAW1 69kV~SC89-18:estado"
  6999      0 KAW2KAW12XSWI2905      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT2 KAW1 69kV~SC29-05:estado"
  7929      0 KAW2TR1-2MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     39.72 "KAW2~TR1 230kV~Pot.aparente-Calc"
  7930      0 KAW2TR2-2MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     40.02 "KAW2~TR2 230kV~Pot.aparente-Calc"
  7931      0 KAW2KSL21MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~LT1 KSL2 69kV~Pot.aparente-Calc"
  7932      0 KAW2KAW12MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     42.52 "KAW2~LT2 KAW1 69kV~Pot.aparente-Calc"
  7933      0 KAW2KAW11MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     42.53 "KAW2~LT1 KAW1 69kV~Pot.aparente-Calc"
  7943      0 KAW2KSL21MAPH--------C A A                              203   3   0  1 E   0  0     1.000000     0.000000      0  0 0      0.00 "KAW2~LT1 KSL2 69kV~Corrente-Calc"
  7976      0 KAW2KPR11MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     10.91 "KAW2~LT1 KPR1 69kV~Pot.aparente-Calc"
  7978      0 KAW2KME11MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~LT1 KME1 69kV~Pot.aparente-Calc"
 10757      0 KEP1KPL31XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Disc.polos-DJ52-03-Opr"
 10758      0 KEP1KPL31XCPS5203Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Bx.pr.SF6-Est2-DJ52-03"
 10759      0 KEP1KPL31XCPS5203Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Bx.pr.SF6-Est1-DJ52-03"
 10760      0 KEP1KPL31XCB15203Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Bob1-Superv-DJ52-03"
 10761      0 KEP1KPL31XCB25203Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Bob2-Superv-DJ52-03"
 10762      0 KEP1KPL31XCCM5203LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~CmdDJ-Falta CC-DJ52-03"
 10763      0 KEP1KPL31XCMO5203LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Motor DJ-FtaCC-DJ52-03"
 10764      0 KEP1KPL31XCC15203LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3~CircAbert1-FtaCC-DJ52-03"
 10765      0 KEP1KPL31XCC25203LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3~CircAbert2-FtaCC-DJ52-03"
 10766      0 KEP1KPL31XCMD5203      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Mola descarr.-DJ52-03"
 10767      0 KEP1KPL31RCLR5203      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Chave (43LR)-DJ52-03"
 10768      0 KEP1KPL31XSWS8918Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Seccs-Falha-SC89-18"
 10769      0 KEP1KPL31XSWS8920Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Seccs-Falha-SC89-20"
 10770      0 KEP1KPL31XSWS8922Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Seccs-Falha-SC89-22"
 10771      0 KEP1KPL31CILO8918      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL3 230kV~Intertravmto.-SC89-18"
 10772      0 KEP1KPL31CILO8920      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Intertravmto.-SC89-20"
 10773      0 KEP1KPL31CILO8922      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Intertravmto.-SC89-22"
 10774      0 KEP1KPL31CILO2905      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Intertravmto.-SC29-05"
 10775      0 KEP1KPL31RCLR8918      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Chave (43LR)-SC89-18"
 10776      0 KEP1KPL31RCLR8920      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Chave (43LR)-SC89-20"
 10777      0 KEP1KPL31RCLR8922      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Chave (43LR)-SC89-22"
 10778      0 KEP1KPL31ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL3 230kV~Telecontr-Inclusão"
 10779      0 KEP1KPL31RSYN----GrAj  D GRUPO_1/GRUPO_2                 91  30 224  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL3 230kV~(25)-Grupo de ajuste"
 10780      0 KEP1KPL31RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL3 230kV~Religador(79)-Inclusão"
 10781      0 KEP1KPL31RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL3 230kV~Teleproteção"
 10782      0 KEP1KPL31RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL3 230kV~Transfer.prot.-Normal"
 10783      0 KEP1KPL31RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Transfer.prot.-Interm"
 10784      0 KEP1KPL31RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL3 230kV~Transfer.prot.-Tranfer"
 10785      0 KEP1KPL31RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Transfer.prot.-Incompl"
 10786      0 KEP1KPL31TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Minidisjuntor do TP-LT"
 10787      0 KEP1KPL31TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~MiniDJ.TP-Barra"
 10788      0 KEP1KPL31ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~Painel-Falta CC"
 10790      0 KEP1KPL31RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL3 230kV~UPC1-Falha interna"
 10791      0 KEP1KPL31RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL3 230kV~UPC2-Falha interna"
 10792      0 KEP1KPL31RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPL3 230kV~UPC1-Bloqueio Goose"
 10793      0 KEP1KPL31RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPL3 230kV~UPC2-Bloqueio Goose"
 10794      0 KEP1KPL31RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL3 230kV~UPC1-Falha Sincronismo"
 10795      0 KEP1KPL31RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL3 230kV~UPC2-Falha Sincronismo"
 10796      0 KEP1KPL31RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~UPC1-Falha do Link-1"
 10797      0 KEP1KPL31RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~UPC2-Falha do Link-1"
 10798      0 KEP1KPL31RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~UPC1-Falha do Link-2"
 10799      0 KEP1KPL31RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~UPC2-Falha do Link-2"
 10800      0 KEP1KPL31RTPCP---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~LT1 KPL3~CanalTelepr-SaúdeComun-Pri"
 10801      0 KEP1KPL31RTPCA---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~LT1 KPL3~CanalTelepr-SaúdeComun-Alt"
 10802      0 KEP1KPL31RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL3 230kV~UPC1-Falha comunic."
 10803      0 KEP1KPL31RPC2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 316  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL3 230kV~UPC2-Falha comunic."
 10804      0 KEP1KPL31XCBR5203      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~LT1 KPL3 230kV~DJ52-03:estado"
 10805      0 KEP1KPL31XSWI8918      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPL3 230kV~SC89-18:estado"
 10806      0 KEP1KPL31XSWI8920      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KPL3 230kV~SC89-20:estado"
 10807      0 KEP1KPL31XSWI8922      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KPL3 230kV~SC89-22:estado"
 10808      0 KEP1KPL31XSWI2905      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPL3 230kV~SC29-05:estado"
 10809      0 KEP1KPL31MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.40 "KEP1~LT1 KPL3 230kV~Tensão-Fases AB"
 10810      0 KEP1KPL31MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     75.30 "KEP1~LT1 KPL3 230kV~Pot.aparente"
 10811      0 KEP1KPL31MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     70.10 "KEP1~LT1 KPL3 230kV~Pot.ativa"
 10812      0 KEP1KPL31MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -26.70 "KEP1~LT1 KPL3 230kV~Pot.reativa"
 10813      0 KEP1KPL31MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    181.00 "KEP1~LT1 KPL3 230kV~Corrente-Fase A"
 10814      0 KEP1KPL31MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    187.00 "KEP1~LT1 KPL3 230kV~Corrente-Fase B"
 10815      0 KEP1KPL31MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    181.00 "KEP1~LT1 KPL3 230kV~Corrente-Fase C"
 10816      0 KEP1KPL31RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0    189.30 "KEP1~LT1 KPL3 230kV~LocFaltas-DstFalta-Pri"
 10817      0 KEP1KPL31RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0    191.60 "KEP1~LT1 KPL3 230kV~LocFaltas-DstFalta-Alt"
 11327      0 KAW2KSL21PTFF----EnRc  D NORMAL/ALARMADO                  8 202 115  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~(81)-Habilit.religmto."
 11328      0 KAW2KSL21PTFF-O        D NORMAL/OPERADO                  23 202   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~Pr.frequência(81)-Oper"
 11329      0 KAW2KAW12PTFF----EnRc  D NORMAL/ALARMADO                  8 202 115  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~(81)-Habilit.religmto."
 11330      0 KAW2KAW12PTFF-O        D NORMAL/OPERADO                  23 202   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~Pr.frequência(81)-Oper"
 11331      0 KAW2KAW11PTFF----EnRc  D NORMAL/ALARMADO                  8 202 115  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~(81)-Habilit.religmto."
 11332      0 KAW2KAW11PTFF-O        D NORMAL/OPERADO                  23 202   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~Pr.frequência(81)-Oper"
 11333      0 KAW2KAW12CILO8914      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~Intertravmto.-SC89-14"
 11334      0 KAW2KAW12CILO8916      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT2 KAW1 69kV~Intertravmto.-SC89-16"
 11335      0 KAW2KAW12CILO8918      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT2 KAW1 69kV~Intertravmto.-SC89-18"
 11336      0 KAW2KAW12RCTF8914Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT2 KAW1 69kV~(43)-R/L-SC89-14"
 11337      0 KAW2TR1-2ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1 230kV~Telecontrole do módulo"
 11338      0 KAW2KAW12RCTF8916Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~(43)-R/L-SC89-16"
 11339      0 KAW2KAW12RCTF8918Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~(43)-R/L-SC89-18"
 11340      0 KAW2TR1--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Buchholz TR(63T)-Alarme"
 11341      0 KAW2TR1--PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Pr.térmica do enrol.(49)-Alarme"
 11342      0 KAW2TR1--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Pr.térmica do óleo(26)-Alarme"
 11343      0 KAW2KAW12RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Transfer.prot.-Incompl"
 11344      0 KAW2KAW12TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Minidisjuntor do TP-LT"
 11345      0 KAW2TR1-2XCPS5202Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Bx.pr.SF6-Alarme-DJ52-02"
 11346      0 KAW2TR1-0XCPS5207Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Bx.pr.SF6-Alarme-DJ52-07"
 11347      0 KAW2TR1-2RCTF5202Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~(43)-Remoto/Local-DJ52-02"
 11348      0 KAW2TR1-2XCCP5202LoPr  D NORMAL/ALARMADO                  8  81  68  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~ComprAr-Bx.pressão-DJ52-02"
 11349      0 KAW2TR1-0RCTF5207Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~(43)-Remoto/Local-DJ52-07"
 11350      0 KAW2TR1-0XCPA5207Blck  D DESBLOQUEADO/BLOQUEADO          34  52  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR1 69kV~Bx.pr.ar-Bloqueio-DJ52-07"
 11351      0 KAW2TR1-2XCCP5202Fail  D NORMAL/ALARMADO                  8  81   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Compressor ar-Falha-DJ52-02"
 11352      0 KAW2TR1-0XCCP5207Fail  D NORMAL/ALARMADO                  8  81   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Compressor ar-Falha-DJ52-07"
 11353      0 KAW2KAW12TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~MiniDJ.TP-Barra"
 11354      0 KAW2KAW12RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT2 KAW1 69kV~Proteção-Falha-Pri"
 11355      0 KAW2KAW12RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT2 KAW1 69kV~Proteção-Falha-ProtAlt"
 11356      0 KAW2TR1--YPAR----Mast  D DESATIVADO/ATIVADO              16  55  35  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1~Paralelismo TR-Mestre"
 11357      0 KAW2TR1--YCCM----Locl  D REMOTO/LOCAL                    38  59  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1~Comando CDC-Remoto/Local"
 11358      0 KAW2TR1--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1~Relé Contr.Tap (90)"
 11359      0 KAW2TR1--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1~VF-Remoto/Local"
 11360      0 KAW2TR1--YFAN----Auto  D MANUAL/AUTOMÁTICO               40  41   3  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1~VF-Manual/Automát"
 11361      0 KAW2TR1--YDTP          D NORMAL/ALARMADO                  8  56   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Discord.taps"
 11362      0 KAW2TR2-2ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2 230kV~Telecontrole do módulo"
 11363      0 KAW2KAW12RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT2 KAW1 69kV~Proteção-FalhComun-Pri"
 11364      0 KAW2KAW12RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT2 KAW1 69kV~Proteção-FalhComun-Alt"
 11365      0 KAW2TR2--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Buchholz TR(63T)-Alarme"
 11366      0 KAW2KAW11ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KAW1 69kV~Telecontrole do módulo"
 11367      0 KAW2TR2--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Pr.térmica do óleo(26)-Alarme"
 11368      0 KAW2KAW12RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~LT2 KAW1 69kV~Proteção-Sincr-Pri"
 11369      0 KAW2KAW12RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~LT2 KAW1 69kV~Proteção-Sincr-Alt"
 11370      0 KAW2TR2-2XCPS5201Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Bx.pr.SF6-Alarme-DJ52-01"
 11371      0 KAW2TR2-0XCPS5206Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Bx.pr.SF6-Alarme-DJ52-06"
 11372      0 KAW2TR2-2RCTF5201Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~(43)-Remoto/Local-DJ52-01"
 11373      0 KAW2TR2-2XCCP5201LoPr  D NORMAL/ALARMADO                  8  81  68  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~ComprAr-Bx.pressão-DJ52-01"
 11374      0 KAW2TR2-0RCTF5206Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~(43)-Remoto/Local-DJ52-06"
 11375      0 KAW2TR2-0YFCM----MDsj  D NORMAL/ALARMADO                  8  62 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Comando VF-Minidisjuntor"
 11376      0 KAW2TR2-2XCCP5201Fail  D NORMAL/ALARMADO                  8  81   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Compressor ar-Falha-DJ52-01"
 11377      0 KAW2TR2-0XCCP5206Fail  D NORMAL/ALARMADO                  8  81   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Compressor ar-Falha-DJ52-06"
 11378      0 KAW2KAW11RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KAW1 69kV~Religador(79)-Bloqueio"
 11379      0 KAW2KAW11XCPA--E1      D NORMAL/ALARMADO                  8  52   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Bx.pr.ar-DJ52-05-Estg.1"
 11380      0 KAW2KAW11XCPS5205Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Bx.pr.SF6-Alm-DJ52-05"
 11381      0 KAW2TR2--YPAR----Mast  D DESATIVADO/ATIVADO              16  55  35  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2~Paralelismo TR-Mestre"
 11382      0 KAW2TR2--YCCM----Locl  D REMOTO/LOCAL                    38  59  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2~Comando CDC-Remoto/Local"
 11383      0 KAW2TR2--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2~Relé Contr.Tap (90)"
 11384      0 KAW2TR2--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2~VF-Remoto/Local"
 11385      0 KAW2TR2--YFAN----Auto  D MANUAL/AUTOMÁTICO               40  41   3  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2~VF-Manual/Automát"
 11386      0 KAW2KAW11XCPS5205BlkO  D DESBLOQUEADO/BLOQUEADO          34  53   6  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KAW1~BxPrSF6-BlqAbert-DJ52-05"
 11387      0 KAW2KAW11XCPA--E2      D NORMAL/ALARMADO                  8  52   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Bx.pr.ar-DJ52-05-Estg.2"
 11388      0 KAW2TR1-2XCBR5202      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR1 230kV~DJ52-02:estado"
 11389      0 KAW2KAW11XCPA5205BlkC  D DESBLOQUEADO/BLOQUEADO          34  52   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KAW1 69kV~BxPrAr-BlqFech-DJ52-05"
 11390      0 KAW2TR1-2ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Painel-Falta CC"
 11391      0 KAW2TR1-2XCPS5202Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR1 230kV~Bx.pr.SF6-Bloqueio-DJ52-02"
 11392      0 KAW2TR1-2XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Disc.polos-DJ52-02-Oper"
 11393      0 KAW2KAW11XCB15205Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Bob1-Supervisão-DJ52-05"
 11394      0 KAW2KAW11XCB25205Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Bob2-Supervisão-DJ52-05"
 11395      0 KAW2TR1-0XCBR5207      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR1 69kV~DJ52-07:estado"
 11396      0 KAW2TR1-0ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Painel-Falta CC"
 11397      0 KAW2TR1-0XCPS5207Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR1 69kV~Bx.pr.SF6-Bloqueio-DJ52-07"
 11398      0 KAW2KAW11XCCM5205LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~CmdDJ-Falta CC-DJ52-05"
 11399      0 KAW2KAW11XCCP5205LoAC  D NORMAL/ALARMADO                  8  81  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~ComprAr-FtaCA-DJ52-05"
 11400      0 KAW2TR1--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~VF1-Falha"
 11401      0 KAW2TR1--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~VF2-Falha"
 11402      0 KAW2KAW11ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~Módulo-Falta CC"
 11403      0 KAW2KAW11XCCP5205AlCr  D NORMAL/ALARMADO                  7  81 220  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Compressor ar--DJ52-05"
 11404      0 KAW2TR1--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR1~Relé bloq.(86)-Oper"
 11405      0 KAW2TR1--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Buchholz TR(63T)-Oper"
 11406      0 KAW2TR1--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Buchholz CDC(63C)-Oper"
 11407      0 KAW2KAW11RCTF5205Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~(43)-R/L-DJ52-05"
 11408      0 KAW2TR1-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~Transfer.prot.-Transferido"
 11410      0 KAW2TR1-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1 69kV~Transfer.prot.-Normal"
 11411      0 KAW2KAW11XSWS8920Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Seccs-Falha-SC89-20"
 11412      0 KAW2KAW11XSWS8922Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~Seccs-Falha-SC89-22"
 11413      0 KAW2TR1-2XCCM5202LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Comando DJ-Falta CC-DJ52-02"
 11414      0 KAW2KAW11XSWS8924Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Seccs-Falha-SC89-24"
 11415      0 KAW2KAW11XSWI2907Rels  D BLOQUEADO/LIBERADO              52  28  16  0 E   0  0     1.000000     0.000000      0  0 1      1.00 "KAW2~LT1 KAW1 69kV~Liberação-SC29-07"
 11416      0 KAW2KAW11CILO8920      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~Intertravmto.-SC89-20"
 11417      0 KAW2TR1--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Pr.térmica do óleo(26)-Oper"
 11418      0 KAW2KAW11CILO8922      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~Intertravmto.-SC89-22"
 11419      0 KAW2TR1--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      9.00 "KAW2~TR1~Posição do tap"
 11420      0 KAW2KAW11CILO8924      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KAW1 69kV~Intertravmto.-SC89-24"
 11421      0 KAW2KAW11RCTF8920Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~(43)-R/L-SC89-20"
 11422      0 KAW2KAW11RCTF8922Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~(43)-R/L-SC89-22"
 11423      0 KAW2TR2-2XCBR5201      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR2 230kV~DJ52-01:estado"
 11424      0 KAW2TR2-2XCPS5201      D NORMAL/ALARMADO                  8  53   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Bx.pr.SF6-DJ52-01"
 11425      0 KAW2TR2-2ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Painel-Falta CC"
 11426      0 KAW2TR2-2XCPA5201Blck  D DESBLOQUEADO/BLOQUEADO          34  52  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR2 230kV~Bx.pr.ar-Bloqueio-DJ52-01"
 11427      0 KAW2TR2-2XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Disc.polos-DJ52-01-Oper"
 11428      0 KAW2KAW11RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~Religador(79)-Inclusão"
 11430      0 KAW2TR2-0XCBR5206      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR2 69kV~DJ52-06:estado"
 11431      0 KAW2TR2-0ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Painel-Falta CC"
 11432      0 KAW2TR2-0XCPA5206Blck  D DESBLOQUEADO/BLOQUEADO          34  52  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR2 69kV~Bx.pr.ar-Bloqueio-DJ52-06"
 11433      0 KAW2TR2-0XCPS5206BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR2 69kV~Bx.pr.SF6-BlqFech-DJ52-06"
 11434      0 KAW2KAW11RCTF8924Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~(43)-R/L-SC89-24"
 11435      0 KAW2TR2--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~VF1-Falha"
 11436      0 KAW2TR2--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~VF2-Falha"
 11437      0 KAW2KAW11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KAW1 69kV~Transfer.prot.-Normal"
 11438      0 KAW2KAW11RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~Transfer.prot.-Interm"
 11439      0 KAW2TR2--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR2~Relé bloq.(86)-Oper"
 11440      0 KAW2TR2--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Buchholz TR(63T)-Oper"
 11441      0 KAW2TR2--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Buchholz CDC(63C)-Oper"
 11442      0 KAW2KAW11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KAW1 69kV~Transfer.prot.-Tranfer"
 11443      0 KAW2TR2-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~Transfer.prot.-Transferido"
 11445      0 KAW2TR2-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2 69kV~Transfer.prot.-Normal"
 11446      0 KAW2KAW11RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KAW1 69kV~Transfer.prot.-Incompl"
 11447      0 KAW2KAW11TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~Minidisjuntor do TP-LT"
 11448      0 KAW2TR2-2XCCM5201LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~TR2 230kV~Comando DJ-Falta CC-DJ52-01"
 11449      0 KAW2KAW11TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~MiniDJ.TP-Barra"
 11450      0 KAW2KAW11RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KAW1 69kV~Proteção-Falha-Pri"
 11451      0 KAW2KAW11RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  3 3      1.00 "KAW2~LT1 KAW1 69kV~Proteção-Falha-ProtAlt"
 11452      0 KAW2TR2--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Pr.térmica do óleo(26)-Oper"
 11453      0 KAW2KAW11RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KAW1 69kV~Proteção-FalhComun-Pri"
 11454      0 KAW2TR2--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0     10.00 "KAW2~TR2~Posição do tap"
 11455      0 KAW2KAW11RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KAW1 69kV~Proteção-FalhComun-Alt"
 11456      0 KAW2KAW11RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~LT1 KAW1 69kV~Proteção-Sincr-Pri"
 11457      0 KAW2KAW11RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KAW2~LT1 KAW1 69kV~Proteção-Sincr-Alt"
 11458      0 KAW2KSL21XCBR5203      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~LT1 KSL2 69kV~DJ52-03:estado"
 11459      0 KAW2KSL21XCPA5203Blck  D DESBLOQUEADO/BLOQUEADO          34  52  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KSL2 69kV~Bx.pr.ar-Blq-DJ52-03"
 11460      0 KAW2KSL21XCPS5203      D NORMAL/ALARMADO                  8  53   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~Bx.pr.SF6-DJ52-03"
 11461      0 KAW2KSL21ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~Painel-Falta CC"
 11462      0 KAW2KSL21XCCP5203      D DESLIGADO/LIGADO                10  81   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KSL2 69kV~Compressor ar-DJ52-03"
 11463      0 KAW2KSL21RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KSL2 69kV~Pr.falha DJ(62BF)-Oper"
 11464      0 KAW2KSL21RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KSL2 69kV~Religador(79)-Oper"
 11465      0 KAW2KSL21RREC----Remt  D LOCAL/REMOTO                    39  26  18  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KSL2 69kV~Religador(79)-L/R"
 11466      0 KAW2KSL21PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~(51)-Fase-Oper"
 11467      0 KAW2KSL21PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~(51)-N-Oper"
 11468      0 KAW2KSL21RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KSL2 69kV~Transfer.prot.-Tranfer"
 11469      0 KAW2KSL21RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KSL2 69kV~Transfer.prot.-Interm"
 11470      0 KAW2KSL21RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KSL2 69kV~Transfer.prot.-Normal"
 11471      0 KAW2KSL21PSTI-OFN      D NORMAL/OPERADO                  23  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~(50/51)-FN-Oper"
 11472      0 KAW2KSL21XCPS5203Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~Bx.pr.SF6-Alm-DJ52-03"
 11473      0 KAW2KSL21XCCM5203Locl  D REMOTO/LOCAL                    38  75  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KSL2 69kV~Comando DJ-R/L-DJ52-03"
 11474      0 KAW2KSL21XCCP5203Fail  D NORMAL/ALARMADO                  8  81   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~ComprAr-Falha-DJ52-03"
 11475      0 KAW2KSL21XCCP5203LoAC  D NORMAL/ALARMADO                  8  81  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~ComprAr-FtaCA-DJ52-03"
 11476      0 KAW2KSL21RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~Proteção-Falta CC"
 11477      0 KAW2KSL21PSTI----LoDC  D NORMAL/ALARMADO                  8  82  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~(50/51)-Falta CC"
 11478      0 KAW2KSL21ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KSL2 69kV~Telecontrole do módulo"
 11479      0 KAW2KSL21RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KSL2 69kV~Religador(79)-Inclusão"
 11480      0 KAW2KSL21PIOC--P       D NORMAL/ALARMADO                  8 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~Sobrec.instant.(50)-50P"
 11481      0 KAW2KAW12XCBR5204      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~LT2 KAW1 69kV~DJ52-04:estado"
 11482      0 KAW2KAW12XCPA--E2      D NORMAL/ALARMADO                  8  52   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Bx.pr.ar-DJ52-04-Estg.2"
 11483      0 KAW2KAW12XCPS5204BlkO  D DESBLOQUEADO/BLOQUEADO          34  53   6  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT2 KAW1~BxPrSF6-BlqAbert-DJ52-04"
 11484      0 KAW2KAW12XCPA--E1      D NORMAL/ALARMADO                  8  52   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Bx.pr.ar-DJ52-04-Estg.1"
 11485      0 KAW2KAW12XCCP5204AlCr  D NORMAL/ALARMADO                  7  81 220  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Compressor ar--DJ52-04"
 11486      0 KAW2KAW12XCPA5204BlkC  D DESBLOQUEADO/BLOQUEADO          34  52   5  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT2 KAW1 69kV~BxPrAr-BlqFech-DJ52-04"
 11487      0 KAW2KAW12XCB15204Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~Bob1-Supervisão-DJ52-04"
 11488      0 KAW2KAW12RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT2 KAW1 69kV~Religador(79)-Bloqueio"
 11489      0 KAW2KAW12XCB25204Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~Bob2-Supervisão-DJ52-04"
 11490      0 KAW2KAW12XCCM5204LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~CmdDJ-Falta CC-DJ52-04"
 11491      0 KAW2KAW12RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~Transfer.prot.-Tranfer"
 11492      0 KAW2KAW12RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~Transfer.prot.-Interm"
 11493      0 KAW2KAW12RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT2 KAW1 69kV~Transfer.prot.-Normal"
 11494      0 KAW2KAW12XSWS8914Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~Seccs-Falha-SC89-14"
 11495      0 KAW2KAW12XCPS5204Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Bx.pr.SF6-Alm-DJ52-04"
 11496      0 KAW2KAW12RCTF5204Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~(43)-R/L-DJ52-04"
 11497      0 KAW2KAW12ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Módulo-Falta CC"
 11498      0 KAW2KAW12XCCP5204LoAC  D NORMAL/ALARMADO                  8  81  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~ComprAr-FtaCA-DJ52-04"
 11499      0 KAW2KAW12XSWS8916Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Seccs-Falha-SC89-16"
 11500      0 KAW2KAW12XSWS8918Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT2 KAW1 69kV~Seccs-Falha-SC89-18"
 11501      0 KAW2KAW12ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT2 KAW1 69kV~Telecontrole do módulo"
 11502      0 KAW2KAW12RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT2 KAW1 69kV~Religador(79)-Inclusão"
 11503      0 KAW2KAW12XSWI2905Rels  D BLOQUEADO/LIBERADO              52  28  16  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~Liberação-SC29-05"
 11504      0 KAW2KAW11XCBR5205      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~LT1 KAW1 69kV~DJ52-05:estado"
 11527      0 KAW2IB--0XCBR2401      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~IB 69kV~DJ24-01:estado"
 11528      0 KAW2IB--0XCCM2401LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Comando DJ-Falta CC-DJ24-01"
 11529      0 KAW2IB--0XCPA2401Blck  D DESBLOQUEADO/BLOQUEADO          34  52  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~IB 69kV~Bx.pr.ar-Bloqueio-DJ24-01"
 11530      0 KAW2IB--0XCPS2401      D NORMAL/ALARMADO                  8  53   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Bx.pr.SF6-DJ24-01"
 11531      0 KAW2IB--0XCCP2401      D DESLIGADO/LIGADO                10  81   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB 69kV~Compressor ar-DJ24-01"
 11532      0 KAW2IB--0RBRF----LoDC  D NORMAL/ALARMADO                  8  31  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Pr.falha DJ(62BF)-Falta CC"
 11533      0 KAW2IB--0RBLK          D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~IB 69kV~Relé bloq.(86)"
 11534      0 KAW2IB--0ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~IB 69kV~Telecontrole do módulo"
 11535      0 KAW2IB--0RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB 69kV~Pr.falha DJ(62BF)-Oper"
 11536      0 KAW2IB--0XCPS2401Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Bx.pr.SF6-Alarme-DJ24-01"
 11537      0 KAW2IB--0XCCM2401Locl  D REMOTO/LOCAL                    38  75  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB 69kV~Comando DJ-R/L-DJ24-01"
 11538      0 KAW2IB--0XCCP2401Fail  D NORMAL/ALARMADO                  8  81   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Compressor ar-Falha-DJ24-01"
 11539      0 KAW2IB--0XCCP2401LoAC  D NORMAL/ALARMADO                  8  81  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Compressor ar-FtaCA-DJ24-01"
 11540      0 KAW2KAW11MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     69.30 "KAW2~LT1 KAW1 69kV~Tensão"
 11543      0 KAW2KAW11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    355.00 "KAW2~LT1 KAW1 69kV~Corrente-Fase B"
 11544      0 KAW2KAW12MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     69.40 "KAW2~LT2 KAW1 69kV~Tensão"
 11545      0 KAW2SA---ZRET--01Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Serv. Aux.~Retificador-Falha-Índ.1"
 11546      0 KAW2SA---ZRET--02Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  3 3      1.00 "KAW2~Serv. Aux.~Retificador-Falha-Índ.2"
 11547      0 KAW2KAW12MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    354.00 "KAW2~LT2 KAW1 69kV~Corrente-Fase B"
 11636      0 KAW2KSL21XSWI8908Alrm  D NORMAL/ALARMADO                  8  28   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KSL2 69kV~Alarme-SC89-08"
 11637      0 KAW2TR1--ATCC----Stop  D NORMAL/OPERADO                  23  71  75  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR1~Relé Contr.Tap (90)-Parada Emerg."
 11638      0 KAW2TR2--ATCC----Stop  D NORMAL/OPERADO                  23  71  75  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~TR2~Relé Contr.Tap (90)-Parada Emerg."
 11639      0 KAW2KSL21XSWI8910Alrm  D NORMAL/ALARMADO                  8  28   1  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~Alarme-SC89-10"
 11640      0 KAW2KSL21XSWI8912Alrm  D NORMAL/ALARMADO                  8  28   1  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KSL2 69kV~Alarme-SC89-12"
 11641      0 KAW2TR1-2MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     39.10 "KAW2~TR1 230kV~Pot.ativa"
 11642      0 KAW2TR1-2MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      7.00 "KAW2~TR1 230kV~Pot.reativa"
 11643      0 KAW2TR2-2MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     39.40 "KAW2~TR2 230kV~Pot.ativa"
 11644      0 KAW2TR2-2MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      7.00 "KAW2~TR2 230kV~Pot.reativa"
 11645      0 KAW2KSL21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~LT1 KSL2 69kV~Pot.ativa"
 11646      0 KAW2KSL21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~LT1 KSL2 69kV~Pot.reativa"
 11647      0 KAW2KAW12MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     42.40 "KAW2~LT2 KAW1 69kV~Pot.ativa"
 11648      0 KAW2KAW12MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.20 "KAW2~LT2 KAW1 69kV~Pot.reativa"
 11649      0 KAW2KAW11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     42.40 "KAW2~LT1 KAW1 69kV~Pot.ativa"
 11650      0 KAW2KAW11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.30 "KAW2~LT1 KAW1 69kV~Pot.reativa"
 11651      0 KAW2P---0MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     69.60 "KAW2~Barra P 69kV~Tensão"
 11667      0 KAW2SA---ZVAC          A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0    226.60 "KAW2~Serv. Aux.~Tensão CA"
 11668      0 KAW2SA---ZVDC          A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    126.10 "KAW2~Serv. Aux.~Tensão CC"
 11669      0 KAW2P---2MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    234.50 "KAW2~Barra P 230kV~Tensão-Fases AB"
 11880      0 KAW2AL-21XSWI-260----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL21 13,8kV~SC 29-260:estado-Manual"
 11881      0 KAW2AL-21XSWI-262----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL21 13,8kV~SC 29-262:estado-Manual"
 11882      0 KAW2AL-21XSWI-264----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL21 13,8kV~SC 29-264:estado-Manual"
 11883      0 KAW2AL-22XSWI-254----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL22 13,8kV~SC 29-254:estado-Manual"
 11884      0 KAW2AL-22XSWI-256----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL22 13,8kV~SC 29-256:estado-Manual"
 11885      0 KAW2AL-22XSWI-258----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL22 13,8kV~SC 29-258:estado-Manual"
 11886      0 KAW2AL-23XSWI-248----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL23 13,8kV~SC 29-248:estado-Manual"
 11887      0 KAW2AL-23XSWI-250----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL23 13,8kV~SC 29-250:estado-Manual"
 11888      0 KAW2AL-23XSWI-252----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL23 13,8kV~SC 29-252:estado-Manual"
 11889      0 KAW2AL-24XSWI-242----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL24 13,8kV~SC 29-242:estado-Manual"
 11890      0 KAW2AL-24XSWI-244----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL24 13,8kV~SC 29-244:estado-Manual"
 11891      0 KAW2AL-24XSWI-246----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL24 13,8kV~SC 29-246:estado-Manual"
 11892      0 KAW2AL-25XSWI-230----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL25 13,8kV~SC 29-230:estado-Manual"
 11893      0 KAW2AL-25XSWI-232----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL25 13,8kV~SC 29-232:estado-Manual"
 11894      0 KAW2AL-25XSWI-234----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL25 13,8kV~SC 29-234:estado-Manual"
 11895      0 KAW2AL-26XSWI-224----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL26 13,8kV~SC 29-224:estado-Manual"
 11896      0 KAW2AL-26XSWI-226----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL26 13,8kV~SC 29-226:estado-Manual"
 11897      0 KAW2AL-26XSWI-228----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL26 13,8kV~SC 29-228:estado-Manual"
 17168      0 KIK3AL3--XCBR5220      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~AL3 23kV~DJ52-20:estado"
 17169      0 KIK3AL4--XCBR5219      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~AL4 23kV~DJ52-19:estado"
 17170      0 KIK3AL5--XCBR5217      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~AL5 23kV~DJ52-17:estado"
 17171      0 KIK3AL6--XCBR5216      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~AL6 23kV~DJ52-16:estado"
 17172      0 KIK3AL7--XCBR5215      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~AL7 23kV~DJ52-15:estado"
 17173      0 KIK3AL8--XCBR5214      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~AL8 23kV~DJ52-14:estado"
 17174      0 KIK3AL9--XCBR5213      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~AL9 23kV~DJ52-13:estado"
 17175      0 KIK3AL10-XCBR5212      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~AL10 23kV~DJ52-12:estado"
 17176      0 KIK3AL11-XCBR5211      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~AL11 23kV~DJ52-11:estado"
 17177      0 KIK3AL12-XCBR5210      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~AL12 23kV~DJ52-10:estado"
 17178      0 KIK3BC1--XCBR5223      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Bco.Capac.BC1 23kV~DJ52-23:estado"
 17179      0 KIK3BC2--XCBR5218      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Bco.Capac.BC2 23kV~DJ52-18:estado"
 17180      0 KIK3BC3--XCBR5209      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Bco.Capac.BC3 23kV~DJ52-09:estado"
 17181      0 KIK3IB1--XCBR2406      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KIK3~Interbarras 1 23kV~DJ24-06:estado"
 17182      0 KIK3IB2--XCBR2404      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Interbarras 2 23kV~DJ24-04:estado"
 17183      0 KIK3IB3--XCBR2402      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Interbarras 3 23kV~DJ24-02:estado"
 17184      0 KIK3IB4--XCBR2405      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Interbarras 4 23kV~DJ24-05:estado"
 17185      0 KIK3IB5--XCBR2403      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KIK3~Interbarras 5 23kV~DJ24-03:estado"
 17186      0 KIK3KAL11MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    141.10 "KIK3~LT1 KAL1 138kV~Tensão-Fases AB"
 17187      0 KIK3KAL11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     52.00 "KIK3~LT1 KAL1 138kV~Pot.ativa"
 17188      0 KIK3KAL11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      6.00 "KIK3~LT1 KAL1 138kV~Pot.reativa"
 17189      0 KIK3KAL11MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    214.00 "KIK3~LT1 KAL1 138kV~Corrente-Fase A"
 21155      0 KEP1KPM21RUP1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 317 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UP1-Falha Sincronismo"
 21156      0 KEP1KPM21RUP2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 318 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UP2-Falha Sincronismo"
 21157      0 KEP1KPM21ZUACP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha Sincronismo-Pri"
 21158      0 KEP1KPM21ZUACA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha Sincronismo-Alt"
 21159      0 KEP1KPM21ZUAC--01SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha Sincronismo-Índ.1"
 21160      0 KEP1KPM21ZUAC--02SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha Sincronismo-Índ.2"
 21161      0 KEP1KPM21RUP1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 317 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UP1-Falha interna"
 21162      0 KEP1KPM21RUP2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 318 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UP2-Falha interna"
 21163      0 KEP1KPM21ZUACP---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha interna-ProtPrinc"
 21164      0 KEP1KPM21ZUACA---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha interna-ProtAlt"
 21165      0 KEP1KPM21ZUAC--01InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha interna-Índ.1"
 21166      0 KEP1KPM21ZUAC--02InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha interna-Índ.2"
 21167      0 KEP1KPM21ZGPS----Fail  D SEM_DEFEITO/COM_DEFEITO         42 230   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~GPS-Falha"
 21168      0 KEP1KPM21ZROT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 322 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~Roteador ROT-Falha interna"
 21169      0 KEP1KPM21ZSWI--01InFl  D SEM_DEFEITO/COM_DEFEITO         42 254 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~Switch/Hub SW-FalhInt-1"
 28600      0 KNH2KHB11XSWI8956      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT1 KHB1 230kV~SC89-56:estado"
 28602      0 KNH2KHB11XSWI2907      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT1 KHB1 230kV~SC Terra29-07:estado"
 28604      0 KNH2KHB11XCBR5207      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KNH2~LT1 KHB1 230kV~DJ52-07:estado"
 28606      0 KNH2KHB11XSWI8960      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT1 KHB1 230kV~SC89-60:estado"
 28608      0 KNH2KHB11XSWI8954      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT1 KHB1 230kV~SC89-54:estado"
 28610      0 KNH2KHB11XSWI8958      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT1 KHB1 230kV~SC89-58:estado"
 28612      0 KNH2KHB12XSWI8948      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KHB1 230kV~SC89-48:estado"
 28614      0 KNH2KHB12XSWI2905      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KHB1 230kV~SC Terra29-05:estado"
 28616      0 KNH2KHB12XCBR5206      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KNH2~LT2 KHB1 230kV~DJ52-06:estado"
 28618      0 KNH2KHB12XSWI8952      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KHB1 230kV~SC89-52:estado"
 28620      0 KNH2KHB12XSWI8946      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KHB1 230kV~SC89-46:estado"
 28622      0 KNH2KHB12XSWI8950      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KHB1 230kV~SC89-50:estado"
 28624      0 KNH2KYU22XSWI8940      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KYU2 230kV~SC89-40:estado"
 28626      0 KNH2KYU22XSWI2903      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT2 KYU2 230kV~SC Terra29-03:estado"
 28628      0 KNH2KYU22XCBR5205      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KNH2~LT2 KYU2 230kV~DJ52-05:estado"
 28630      0 KNH2KYU22XSWI8944      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KYU2 230kV~SC89-44:estado"
 28632      0 KNH2KYU22XSWI8938      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KYU2 230kV~SC89-38:estado"
 28634      0 KNH2KYU22XSWI8942      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT2 KYU2 230kV~SC89-42:estado"
 28636      0 KNH2KYU21XSWI8932      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT1 KYU2 230kV~SC89-32:estado"
 28638      0 KNH2KYU21XSWI2901      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT1 KYU2 230kV~SC Terra29-01:estado"
 28640      0 KNH2KYU21XCBR5204      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KNH2~LT1 KYU2 230kV~DJ52-04:estado"
 28642      0 KNH2KYU21XSWI8936      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT1 KYU2 230kV~SC89-36:estado"
 28644      0 KNH2KYU21XSWI8930      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT1 KYU2 230kV~SC89-30:estado"
 28646      0 KNH2KYU21XSWI8934      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT1 KYU2 230kV~SC89-34:estado"
 28648      0 KNH2IB--2XSWI8902      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~IB 230kV~SC89-02:estado"
 28650      0 KNH2IB--2XSWI8904      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~IB 230kV~SC89-04:estado"
 28652      0 KNH2IB--2XCBR2401      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KNH2~IB 230kV~DJ24-01:estado"
 28654      0 KNH2KEA11XSWI8908      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT KEA1 230kV~SC89-08:estado"
 28656      0 KNH2KEA11XSWI8912      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT KEA1 230kV~SC89-12:estado"
 28658      0 KNH2KEA11XCBR5201      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KNH2~LT KEA1 230kV~DJ52-01:estado"
 28660      0 KNH2KEA11XSWI8906      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KNH2~LT KEA1 230kV~SC89-06:estado"
 28662      0 KNH2KEA11XSWI8910      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KNH2~LT KEA1 230kV~SC89-10:estado"
 28670      0 KNH2KHB11RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT1 KHB1 230kV~Religador(79)-Bloqueio"
 28671      0 KNH2KHB11XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Disc.polos-DJ52-07-Opr"
 28672      0 KNH2KHB11XCBR5207BlkC  D DESBLOQUEADO/BLOQUEADO          34  27   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT1 KHB1 230kV~Bloq.fecham.-DJ52-07"
 28673      0 KNH2KHB11XCPS5207Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT1 KHB1 230kV~Bx.pr.SF6-Blq-DJ52-07"
 28674      0 KNH2KHB11XCPS5207Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Bx.pr.SF6-Est1-DJ52-07"
 28675      0 KNH2KHB11XCMO5207LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Motor DJ-FtaCA-DJ52-07"
 28676      0 KNH2KHB11XCCM5207LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~CmdDJ-Falta CC-DJ52-07"
 28677      0 KNH2KHB11XCB15207LoDC  D NORMAL/ALARMADO                  8  42  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Bob1-Falta CC-DJ52-07"
 28678      0 KNH2KHB11XCB25207LoDC  D NORMAL/ALARMADO                  8  43  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Bob2-Falta CC-DJ52-07"
 28679      0 KNH2KHB11XCB15207Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Bob1-Superv-DJ52-07"
 28680      0 KNH2KHB11XCB25207Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Bob2-Superv-DJ52-07"
 28681      0 KNH2KHB11XCMD5207      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Mola descarr.-DJ52-07"
 28682      0 KNH2KHB11XSCM----LoDC  D NORMAL/ALARMADO                  8 183  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Comando Secc.-Falta CC"
 28683      0 KNH2KHB11RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Proteção-Falta CC"
 28684      0 KNH2KHB11RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KNH2~LT1 KHB1 230kV~Proteção-Falha"
 28685      0 KNH2KHB11ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KHB1 230kV~Painel-Falta CC"
 28686      0 KNH2KHB11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT1 KHB1 230kV~Transfer.prot.-Normal"
 28687      0 KNH2KHB11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Transfer.prot.-Tranfer"
 28689      0 KNH2KHB11RSYN----Dsbl  D HABILITADO/DESABILITADO         29  30  29  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~(25)-Desabilitado"
 28690      0 KNH2KHB11ZTCO----Excl  D INCLUÍDO/EXCLUÍDO               37  50  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Telecontr-Exclusão"
 28691      0 KNH2KHB11XSWI8956Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Remoto/Local-SC89-56"
 28693      0 KNH2KHB11XCBR5207Locl  D REMOTO/LOCAL                    38  27  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Remoto/Local-DJ52-07"
 28694      0 KNH2KHB11XSWI8960Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Remoto/Local-SC89-60"
 28696      0 KNH2KHB11XSWI8954Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Remoto/Local-SC89-54"
 28698      0 KNH2KHB11XSWI8958Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KHB1 230kV~Remoto/Local-SC89-58"
 28700      0 KNH2KHB12RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT2 KHB1 230kV~Religador(79)-Bloqueio"
 28701      0 KNH2KHB12XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Disc.polos-DJ52-06-Opr"
 28702      0 KNH2KHB12XCBR5206BlkC  D DESBLOQUEADO/BLOQUEADO          34  27   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT2 KHB1 230kV~Bloq.fecham.-DJ52-06"
 28703      0 KNH2KHB12XCPS5206Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT2 KHB1 230kV~Bx.pr.SF6-Blq-DJ52-06"
 28704      0 KNH2KHB12XCPS5206Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Bx.pr.SF6-Est1-DJ52-06"
 28705      0 KNH2KHB12XCMO5206LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Motor DJ-FtaCA-DJ52-06"
 28706      0 KNH2KHB12XCCM5206LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~CmdDJ-Falta CC-DJ52-06"
 28707      0 KNH2KHB12XCB15206LoDC  D NORMAL/ALARMADO                  8  42  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Bob1-Falta CC-DJ52-06"
 28708      0 KNH2KHB12XCB25206LoDC  D NORMAL/ALARMADO                  8  43  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Bob2-Falta CC-DJ52-06"
 28709      0 KNH2KHB12XCB15206Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Bob1-Superv-DJ52-06"
 28710      0 KNH2KHB12XCB25206Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Bob2-Superv-DJ52-06"
 28711      0 KNH2KHB12XCMD5206      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Mola descarr.-DJ52-06"
 28712      0 KNH2KHB12XSCM----LoDC  D NORMAL/ALARMADO                  8 183  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KNH2~LT2 KHB1 230kV~Comando Secc.-Falta CC"
 28713      0 KNH2KHB12RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Proteção-Falta CC"
 28714      0 KNH2KHB12RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~LT2 KHB1 230kV~Proteção-Falha"
 28715      0 KNH2KHB12ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KHB1 230kV~Painel-Falta CC"
 28716      0 KNH2KHB12RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KHB1 230kV~Transfer.prot.-Normal"
 28717      0 KNH2KHB12RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~Transfer.prot.-Tranfer"
 28718      0 KNH2KHB12RREC----LcCt  D REMOTO/LOCAL                    38  26 114  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KHB1 230kV~(79)-ChvCtrlLoc"
 28719      0 KNH2KHB12RSYN----Dsbl  D HABILITADO/DESABILITADO         29  30  29  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~(25)-Desabilitado"
 28720      0 KNH2KHB12ZTCO----Excl  D INCLUÍDO/EXCLUÍDO               37  50  10  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KHB1 230kV~Telecontr-Exclusão"
 28721      0 KNH2KHB12XSWI8948Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~Remoto/Local-SC89-48"
 28723      0 KNH2KHB12XCBR5206Locl  D REMOTO/LOCAL                    38  27  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~Remoto/Local-DJ52-06"
 28724      0 KNH2KHB12XSWI8952Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~Remoto/Local-SC89-52"
 28726      0 KNH2KHB12XSWI8946Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~Remoto/Local-SC89-46"
 28728      0 KNH2KHB12XSWI8950Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KHB1 230kV~Remoto/Local-SC89-50"
 28730      0 KNH2KYU22RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT2 KYU2 230kV~Religador(79)-Bloqueio"
 28731      0 KNH2KYU22XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Disc.polos-DJ52-05-Oper"
 28732      0 KNH2KYU22XCBR5205BlkC  D DESBLOQUEADO/BLOQUEADO          34  27   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT2 KYU2 230kV~Bloq.fecham.-DJ52-05"
 28733      0 KNH2KYU22XCPS5205      D NORMAL/ALARMADO                  8  53   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Bx.pr.SF6-DJ52-05"
 28734      0 KNH2KYU22XCPS5205Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Bx.pr.SF6-Est1-DJ52-05"
 28735      0 KNH2KYU22XCMO5205LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Motor DJ-FtaCA-DJ52-05"
 28736      0 KNH2KYU22XCCM5205LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~CmdDJ-Falta CC-DJ52-05"
 28737      0 KNH2KYU22XCB15205LoDC  D NORMAL/ALARMADO                  8  42  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Bob1-Falta CC-DJ52-05"
 28738      0 KNH2KYU22XCB25205LoDC  D NORMAL/ALARMADO                  8  43  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Bob2-Falta CC-DJ52-05"
 28739      0 KNH2KYU22XCB15205Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Bob1-Supervisão-DJ52-05"
 28740      0 KNH2KYU22XCB25205Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Bob2-Supervisão-DJ52-05"
 28741      0 KNH2KYU22XCMD5205      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Mola descarr.-DJ52-05"
 28742      0 KNH2KYU22XSCM----LoDC  D NORMAL/ALARMADO                  8 183  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KNH2~LT2 KYU2 230kV~Comando Secc.-Falta CC"
 28743      0 KNH2KYU22RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KNH2~LT2 KYU2 230kV~Proteção-Falta CC"
 28744      0 KNH2KYU22RPRT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 144 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~LT2 KYU2 230kV~Proteção-Falha interna"
 28745      0 KNH2KYU22ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT2 KYU2 230kV~Painel-Falta CC"
 28746      0 KNH2KYU22RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KYU2 230kV~Transfer.prot.-Normal"
 28747      0 KNH2KYU22RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KYU2 230kV~Transfer.prot.-Tranfer"
 28748      0 KNH2KYU22RREC----LcCt  D REMOTO/LOCAL                    38  26 114  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KYU2 230kV~(79)-Chave contrl.local"
 28749      0 KNH2KYU22RSYN----Dsbl  D HABILITADO/DESABILITADO         29  30  29  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KYU2 230kV~(25)-Desabilitado"
 28750      0 KNH2KYU22ZTCO----Excl  D INCLUÍDO/EXCLUÍDO               37  50  10  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KYU2 230kV~Telecontr-Exclusão"
 28751      0 KNH2KYU22XSWI8940Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KYU2 230kV~Remoto/Local-SC89-40"
 28753      0 KNH2KYU22XCBR5205Locl  D REMOTO/LOCAL                    38  27  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT2 KYU2 230kV~Remoto/Local-DJ52-05"
 28754      0 KNH2KYU22XSWI8944Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KYU2 230kV~Remoto/Local-SC89-44"
 28756      0 KNH2KYU22XSWI8938Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KYU2 230kV~Remoto/Local-SC89-38"
 28758      0 KNH2KYU22XSWI8942Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT2 KYU2 230kV~Remoto/Local-SC89-42"
 28770      0 KNH2KYU21RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT1 KYU2 230kV~Religador(79)-Bloqueio"
 28771      0 KNH2KYU21XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Disc.polos-DJ52-04-Oper"
 28772      0 KNH2KYU21XCBR5204BlkC  D DESBLOQUEADO/BLOQUEADO          34  27   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT1 KYU2 230kV~Bloq.fecham.-DJ52-04"
 28773      0 KNH2KYU21XCPS5204Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT1 KYU2 230kV~Bx.pr.SF6-Blq-DJ52-04"
 28774      0 KNH2KYU21XCPS5204Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Bx.pr.SF6-Est1-DJ52-04"
 28775      0 KNH2KYU21XCMO5204LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Motor DJ-FtaCA-DJ52-04"
 28776      0 KNH2KYU21XCCM5204LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~CmdDJ-Falta CC-DJ52-04"
 28777      0 KNH2KYU21XCB15204LoDC  D NORMAL/ALARMADO                  8  42  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Bob1-Falta CC-DJ52-04"
 28778      0 KNH2KYU21XCB25204LoDC  D NORMAL/ALARMADO                  8  43  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Bob2-Falta CC-DJ52-04"
 28779      0 KNH2KYU21XCB15204Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Bob1-Supervisão-DJ52-04"
 28780      0 KNH2KYU21XCB25204Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Bob2-Supervisão-DJ52-04"
 28781      0 KNH2KYU21XCMD5204      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Mola descarr.-DJ52-04"
 28782      0 KNH2KYU21XSCM----LoDC  D NORMAL/ALARMADO                  8 183  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Comando Secc.-Falta CC"
 28783      0 KNH2KYU21RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Proteção-Falta CC"
 28784      0 KNH2KYU21RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~LT1 KYU2 230kV~Proteção-Falha"
 28785      0 KNH2KYU21ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT1 KYU2 230kV~Painel-Falta CC"
 28786      0 KNH2KYU21RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT1 KYU2 230kV~Transfer.prot.-Normal"
 28787      0 KNH2KYU21RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Transfer.prot.-Tranfer"
 28789      0 KNH2KYU21RSYN----Dsbl  D HABILITADO/DESABILITADO         29  30  29  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~(25)-Desabilitado"
 28790      0 KNH2KYU21ZTCO----Excl  D INCLUÍDO/EXCLUÍDO               37  50  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Telecontr-Exclusão"
 28791      0 KNH2KYU21XSWI8932Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Remoto/Local-SC89-32"
 28793      0 KNH2KYU21XCBR5204Locl  D REMOTO/LOCAL                    38  27  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Remoto/Local-DJ52-04"
 28794      0 KNH2KYU21XSWI8936Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Remoto/Local-SC89-36"
 28796      0 KNH2KYU21XSWI8930Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Remoto/Local-SC89-30"
 28798      0 KNH2KYU21XSWI8934Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT1 KYU2 230kV~Remoto/Local-SC89-34"
 28800      0 KNH2IB--2RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~IB 230kV~Religador(79)-Bloqueio"
 28801      0 KNH2IB--2XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Disc.polos-DJ24-01-Oper"
 28802      0 KNH2KEA11XCMD5201      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Mola descarr.-DJ52-01"
 28803      0 KNH2IB--2XCBR2401BlkC  D DESBLOQUEADO/BLOQUEADO          34  27   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~IB 230kV~Bloq.fecham.-DJ24-01"
 28804      0 KNH2KEA11RREC----Blck  D DESBLOQUEADO/BLOQUEADO          34  26  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT KEA1 230kV~Religador(79)-Bloqueio"
 28805      0 KNH2IB--2XCPS2401Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~IB 230kV~Bx.pr.SF6-Bloqueio-DJ24-01"
 28806      0 KNH2KEA11XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Disc.polos-DJ52-01-Oper"
 28807      0 KNH2IB--2XCPS2401Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Bx.pr.SF6-Estg.1-DJ24-01"
 28808      0 KNH2KEA11XCBR5201BlkC  D DESBLOQUEADO/BLOQUEADO          34  27   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT KEA1 230kV~Bloq.fecham.-DJ52-01"
 28809      0 KNH2IB--2XCMO2401LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Motor DJ-Falta CA-DJ24-01"
 28810      0 KNH2KEA11XCPS5201Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KNH2~LT KEA1 230kV~Bx.pr.SF6-Blq-DJ52-01"
 28811      0 KNH2IB--2XCCM2401LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Comando DJ-Falta CC-DJ24-01"
 28812      0 KNH2KEA11XCPS5201Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Bx.pr.SF6-Est1-DJ52-01"
 28813      0 KNH2IB--2XCB12401LoDC  D NORMAL/ALARMADO                  8  42  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Bob.abert.1-Falta CC-DJ24-01"
 28814      0 KNH2KEA11XCMO5201LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Motor DJ-FtaCA-DJ52-01"
 28815      0 KNH2IB--2XCB22401LoDC  D NORMAL/ALARMADO                  8  43  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Bob.abert.2-Falta CC-DJ24-01"
 28816      0 KNH2KEA11XCB15201LoDC  D NORMAL/ALARMADO                  8  42  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Bob1-Falta CC-DJ52-01"
 28817      0 KNH2IB--2XCB12401Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Bob.abert.1-Superv-DJ24-01"
 28818      0 KNH2KEA11XCB25201LoDC  D NORMAL/ALARMADO                  8  43  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Bob2-Falta CC-DJ52-01"
 28819      0 KNH2IB--2XCB22401Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Bob.abert.2-Superv-DJ24-01"
 28820      0 KNH2KEA11XCB15201Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Bob1-Supervisão-DJ52-01"
 28821      0 KNH2IB--2XCMD2401      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Mola descarr.-DJ24-01"
 28822      0 KNH2KEA11XCB25201Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Bob2-Supervisão-DJ52-01"
 28823      0 KNH2IB--2XSCM----LoDC  D NORMAL/ALARMADO                  8 183  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Comando Secc.-Falta CC"
 28824      0 KNH2KEA11XSCM----LoDC  D NORMAL/ALARMADO                  8 183  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Comando Secc.-Falta CC"
 28825      0 KNH2IB--2RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Proteção-Falta CC"
 28826      0 KNH2KEA11ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Painel-Falta CC"
 28827      0 KNH2IB--2RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~IB 230kV~Proteção-Falha"
 28828      0 KNH2KEA11RPRT----LoDC  D NORMAL/ALARMADO                  8 144  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~LT KEA1 230kV~Proteção-Falta CC"
 28829      0 KNH2IB--2ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~IB 230kV~Painel-Falta CC"
 28830      0 KNH2KEA11RPRT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 144 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~LT KEA1 230kV~Proteção-Falha interna"
 28831      0 KNH2IB--2ZTCO----Excl  D INCLUÍDO/EXCLUÍDO               37  50  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~IB 230kV~Telecontrole do módulo-Excl"
 28832      0 KNH2KEA11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT KEA1 230kV~Transfer.prot.-Normal"
 28833      0 KNH2IB--2XSWI8902Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~IB 230kV~Remoto/Local-SC89-02"
 28834      0 KNH2KEA11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT KEA1 230kV~Transfer.prot.-Tranfer"
 28836      0 KNH2KEA11ZTCO----Excl  D INCLUÍDO/EXCLUÍDO               37  50  10  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT KEA1 230kV~Telecontr-Exclusão"
 28837      0 KNH2IB--2XCBR2401Locl  D REMOTO/LOCAL                    38  27  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~IB 230kV~Remoto/Local-DJ24-01"
 28838      0 KNH2KEA11XSWI8908Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT KEA1 230kV~Remoto/Local-SC89-08"
 28839      0 KNH2IB--2XSWI8904Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~IB 230kV~Remoto/Local-SC89-04"
 28842      0 KNH2KEA11XCBR5201Locl  D REMOTO/LOCAL                    38  27  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT KEA1 230kV~Remoto/Local-DJ52-01"
 28843      0 KNH2KEA11XSWI8912Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT KEA1 230kV~Remoto/Local-SC89-12"
 28845      0 KNH2KEA11XSWI8906Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KNH2~LT KEA1 230kV~Remoto/Local-SC89-06"
 28847      0 KNH2KEA11XSWI8910Locl  D REMOTO/LOCAL                    38  28  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KNH2~LT KEA1 230kV~Remoto/Local-SC89-10"
 28849      0 KNH2SA---ZVAC----UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~Serv. Aux.~Tensão CA-Subtensão"
 28850      0 KNH2SA---ZRET--01Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~Serv. Aux.~Retificador-Falha-Índ.1"
 28851      0 KNH2SA---ZVDC----UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~Serv. Aux.~Tensão CC-Subtensão"
 28852      0 KNH2SA---ZRET--02Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KNH2~Serv. Aux.~Retificador-Falha-Índ.2"
 28853      0 KNH2SA---ZMOD----FugT  D NORMAL/ALARMADO                  8 147  69  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KNH2~Serv. Aux.~Módulo-Fuga à terra"
 28960      0 KNH2KHB11MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.40 "KNH2~LT1 KHB1 230kV~Tensão-Fases AB"
 28961      0 KNH2KHB11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     49.70 "KNH2~LT1 KHB1 230kV~Pot.ativa"
 28962      0 KNH2KHB11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -22.00 "KNH2~LT1 KHB1 230kV~Pot.reativa"
 28963      0 KNH2KHB11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    136.00 "KNH2~LT1 KHB1 230kV~Corrente-Fase B"
 28964      0 KNH2KHB12MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.80 "KNH2~LT2 KHB1 230kV~Tensão-Fases AB"
 28965      0 KNH2KHB12MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KNH2~LT2 KHB1 230kV~Pot.ativa"
 28966      0 KNH2KHB12MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KNH2~LT2 KHB1 230kV~Pot.reativa"
 28967      0 KNH2KHB12MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KNH2~LT2 KHB1 230kV~Corrente-Fase B"
 28968      0 KNH2KYU22MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KNH2~LT2 KYU2 230kV~Tensão-Fases AB"
 28969      0 KNH2KYU22MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KNH2~LT2 KYU2 230kV~Pot.ativa"
 28970      0 KNH2KYU22MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KNH2~LT2 KYU2 230kV~Pot.reativa"
 28971      0 KNH2KYU22MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KNH2~LT2 KYU2 230kV~Corrente-Fase B"
 28972      0 KNH2KYU21MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.80 "KNH2~LT1 KYU2 230kV~Tensão-Fases AB"
 28973      0 KNH2KYU21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    120.30 "KNH2~LT1 KYU2 230kV~Pot.ativa"
 28974      0 KNH2KYU21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.50 "KNH2~LT1 KYU2 230kV~Pot.reativa"
 28975      0 KNH2KYU21MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    295.00 "KNH2~LT1 KYU2 230kV~Corrente-Fase B"
 28976      0 KNH2B---2MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    236.70 "KNH2~Barra B 230kV~Tensão"
 28977      0 KNH2A---2MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    234.90 "KNH2~Barra A 230kV~Tensão"
 28978      0 KNH2B---2MFHZ          A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0     60.00 "KNH2~Barra B 230kV~Frequência"
 28979      0 KNH2A---2MFHZ          A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0     59.90 "KNH2~Barra A 230kV~Frequência"
 28980      0 KNH2KEA11MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.70 "KNH2~LT KEA1 230kV~Tensão-Fases AB"
 28981      0 KNH2KEA11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    169.80 "KNH2~LT KEA1 230kV~Pot.ativa"
 28982      0 KNH2KEA11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -16.30 "KNH2~LT KEA1 230kV~Pot.reativa"
 28983      0 KNH2KEA11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    419.00 "KNH2~LT KEA1 230kV~Corrente-Fase B"
 28984      0 KNH2KEA11MFHZ          A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0     60.00 "KNH2~LT KEA1 230kV~Frequência"
 32914      0 KEP1KPM21ZSWI--02InFl  D SEM_DEFEITO/COM_DEFEITO         42 254 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~Switch/Hub SW-FalhInt-2"
 32915      0 KEP1KPM21ZSUP----InFl  D SEM_DEFEITO/COM_DEFEITO         42 153 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~Sist.Supervisório-FalhInt"
 32917      0 KEP1KYU21XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Disc.polos-DJ52-04-Oper"
 32918      0 KEP1KYU21XCPS5204Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Bx.pr.SF6-Est2-DJ52-04"
 32919      0 KEP1KYU21XCPS5204Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Bx.pr.SF6-Est1-DJ52-04"
 32920      0 KEP1KYU21XCB15204Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Bob1-Supervisão-DJ52-04"
 32921      0 KEP1KYU21XCB25204Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Bob2-Supervisão-DJ52-04"
 32922      0 KEP1KYU21XCCM5204LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~CmdDJ-Falta CC-DJ52-04"
 32923      0 KEP1KYU21XCMO5204LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Motor DJ-FtaCC-DJ52-04"
 32924      0 KEP1KYU21XCC15204LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2~CircAbert1-FtaCC-DJ52-04"
 32925      0 KEP1KYU21XCC25204LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2~CircAbert2-FtaCC-DJ52-04"
 32926      0 KEP1KYU21XCMD5204      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Mola descarr.-DJ52-04"
 32927      0 KEP1KYU21RCLR5204      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Chave (43LR)-DJ52-04"
 32928      0 KEP1KYU21XSWS8924Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Seccs-Falha-SC89-24"
 32929      0 KEP1KYU21XSWS8926Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Seccs-Falha-SC89-26"
 32930      0 KEP1KYU21XSWS8928Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Seccs-Falha-SC89-28"
 32931      0 KEP1KYU21CILO8924      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KYU2 230kV~Intertravmto.-SC89-24"
 32932      0 KEP1KYU21CILO8926      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Intertravmto.-SC89-26"
 32933      0 KEP1KYU21CILO8928      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Intertravmto.-SC89-28"
 32934      0 KEP1KYU21CILO2907      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Intertravmto.-SC29-07"
 32935      0 KEP1KYU21RCLR8924      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Chave (43LR)-SC89-24"
 32936      0 KEP1KYU21RCLR8926      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Chave (43LR)-SC89-26"
 32937      0 KEP1KYU21RCLR8928      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Chave (43LR)-SC89-28"
 32938      0 KEP1KYU21ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KYU2 230kV~Telecontr-Inclusão"
 32939      0 KEP1KYU21RSYN----GrAj  D GRUPO_1/GRUPO_2                 91  30 224  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KYU2 230kV~(25)-Grupo de ajuste"
 32940      0 KEP1KYU21RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KYU2 230kV~Religador(79)-Inclusão"
 32941      0 KEP1KYU21RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KYU2 230kV~Teleproteção"
 32942      0 KEP1KYU21RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KYU2 230kV~Transfer.prot.-Normal"
 32943      0 KEP1KYU21RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Transfer.prot.-Interm"
 32944      0 KEP1KYU21RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KYU2 230kV~Transfer.prot.-Tranfer"
 32945      0 KEP1KYU21RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Transfer.prot.-Incompl"
 32946      0 KEP1KYU21TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Minidisjuntor do TP-LT"
 32947      0 KEP1KYU21TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~MiniDJ.TP-Barra"
 32948      0 KEP1KYU21ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~Painel-Falta CC"
 32949      0 KEP1KPM21RUP1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UP1-Falha comunic."
 32950      0 KEP1KYU21RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KYU2 230kV~UPC1-Falha interna"
 32951      0 KEP1KYU21RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KYU2 230kV~UPC2-Falha interna"
 32952      0 KEP1KYU21RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KYU2 230kV~UPC1-Bloqueio Goose"
 32953      0 KEP1KYU21RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KYU2 230kV~UPC2-Bloqueio Goose"
 32954      0 KEP1KYU21RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KYU2 230kV~UPC1-Falha Sincronismo"
 32955      0 KEP1KYU21RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KYU2 230kV~UPC2-Falha Sincronismo"
 32956      0 KEP1KYU21RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~UPC1-Falha do Link-1"
 32957      0 KEP1KYU21RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~UPC2-Falha do Link-1"
 32958      0 KEP1KYU21RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~UPC1-Falha do Link-2"
 32959      0 KEP1KYU21RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~UPC2-Falha do Link-2"
 32960      0 KEP1KYU21RTPCP---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~LT1 KYU2~CanalTelepr-SaúdeComun-Pri"
 32961      0 KEP1KYU21RTPCA---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~LT1 KYU2~CanalTelepr-SaúdeComun-Alt"
 32962      0 KEP1KYU21RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KYU2 230kV~UPC1-Falha comunic."
 32963      0 KEP1KYU21RPC2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 316  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KYU2 230kV~UPC2-Falha comunic."
 32964      0 KEP1KYU21XCBR5204      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~LT1 KYU2 230kV~DJ52-04:estado"
 32965      0 KEP1KYU21XSWI8924      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KYU2 230kV~SC89-24:estado"
 32966      0 KEP1KYU21XSWI8926      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KYU2 230kV~SC89-26:estado"
 32967      0 KEP1KYU21XSWI8928      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KYU2 230kV~SC89-28:estado"
 32968      0 KEP1KYU21XSWI2907      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KYU2 230kV~SC29-07:estado"
 32969      0 KEP1KYU21MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.50 "KEP1~LT1 KYU2 230kV~Tensão-Fases AB"
 32970      0 KEP1KYU21MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0    134.30 "KEP1~LT1 KYU2 230kV~Pot.aparente"
 32971      0 KEP1KYU21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0   -133.80 "KEP1~LT1 KYU2 230kV~Pot.ativa"
 32972      0 KEP1KYU21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     11.90 "KEP1~LT1 KYU2 230kV~Pot.reativa"
 32973      0 KEP1KYU21MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    334.00 "KEP1~LT1 KYU2 230kV~Corrente-Fase A"
 32974      0 KEP1KYU21MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    325.00 "KEP1~LT1 KYU2 230kV~Corrente-Fase B"
 32975      0 KEP1KYU21MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    330.00 "KEP1~LT1 KYU2 230kV~Corrente-Fase C"
 32976      0 KEP1KYU21RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     16.50 "KEP1~LT1 KYU2 230kV~LocFaltas-DstFalta-Pri"
 32977      0 KEP1KYU21RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     16.70 "KEP1~LT1 KYU2 230kV~LocFaltas-DstFalta-Alt"
 33198      0 KEP1KPM21RUP2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 318  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UP2-Falha comunic."
 33199      0 KEP1KPM21ZUACP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha comunic.-ProtPrinc"
 33288      0 KEP1KPM21ZUACA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha comunic.-ProtAlt"
 33289      0 KEP1KPM21ZUAC--01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha comunic.-Índ.1"
 33290      0 KEP1KPM21ZUAC--02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~UAC-Falha comunic.-Índ.2"
 33291      0 KEP1KPM21ZPNL--01LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Painel-Falta CC-Índ.1"
 33292      0 KEP1KPM21ZPNL--02LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Painel-Falta CC-Índ.2"
 33293      0 KEP1KPM21ZPNL--03LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Painel-Falta CC-Índ.3"
 33294      0 KEP1KPM21XCBR5201      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KEP1~LT1 KPM2~DJ52-01:estado"
 33295      0 KEP1KPM21RCLR5201      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Chave (43LR)-DJ52-01"
 33296      0 KEP1KPM21XCMD5201      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Mola descarr.-DJ52-01"
 33297      0 KEP1KPM21XCPS5201Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Bx.pr.SF6-Estg.1-DJ52-01"
 33298      0 KEP1KPM21XCPS5201Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Bx.pr.SF6-Estg.2-DJ52-01"
 33299      0 KEP1KPM21XCB15201Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Bob.abert.1-Superv-DJ52-01"
 33302      0 KEP1KPM21XCB25201Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Bob.abert.2-Superv-DJ52-01"
 33381      0 KIK3KAL11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    213.00 "KIK3~LT1 KAL1 138kV~Corrente-Fase B"
 33382      0 KIK3KAL11MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    215.00 "KIK3~LT1 KAL1 138kV~Corrente-Fase C"
 33383      0 KIK3KAL11RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     68.00 "KIK3~LT1 KAL1 138kV~LocFaltas-DstFalta-Pri"
 33384      0 KIK3KAL11RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      0.00 "KIK3~LT1 KAL1 138kV~LocFaltas-DstFalta-Alt"
 33388      0 KIK3KYU21MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    141.60 "KIK3~LT1 KYU2 138kV~Tensão-Fases AB"
 33389      0 KIK3KYU21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -79.00 "KIK3~LT1 KYU2 138kV~Pot.ativa"
 33390      0 KIK3KYU21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -8.00 "KIK3~LT1 KYU2 138kV~Pot.reativa"
 33391      0 KIK3KYU21MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    328.00 "KIK3~LT1 KYU2 138kV~Corrente-Fase A"
 33392      0 KIK3KYU21MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    322.00 "KIK3~LT1 KYU2 138kV~Corrente-Fase B"
 33393      0 KIK3KYU21MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    326.00 "KIK3~LT1 KYU2 138kV~Corrente-Fase C"
 33394      0 KIK3KYU21RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0    228.00 "KIK3~LT1 KYU2 138kV~LocFaltas-DstFalta-Pri"
 33395      0 KIK3KYU21RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     33.00 "KIK3~LT1 KYU2 138kV~LocFaltas-DstFalta-Alt"
 33399      0 KIK3TR1-cMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -12.30 "KIK3~TR1 Ld.23kV~Pot.ativa"
 33400      0 KIK3TR1-cMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.40 "KIK3~TR1 Ld.23kV~Pot.reativa"
 33401      0 KIK3TR1-cMAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    301.00 "KIK3~TR1 Ld.23kV~Corrente-Fase A"
 33402      0 KIK3TR1-cMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    296.00 "KIK3~TR1 Ld.23kV~Corrente-Fase B"
 33403      0 KIK3TR1-cMAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    309.00 "KIK3~TR1 Ld.23kV~Corrente-Fase C"
 33404      0 KIK3TR1--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR1~Posição do tap"
 33405      0 KIK3TR2-cMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -14.80 "KIK3~TR2 Ld.23kV~Pot.ativa"
 33406      0 KIK3TR2-cMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -0.70 "KIK3~TR2 Ld.23kV~Pot.reativa"
 33407      0 KIK3TR2-cMAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    368.00 "KIK3~TR2 Ld.23kV~Corrente-Fase A"
 33408      0 KIK3TR2-cMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    361.00 "KIK3~TR2 Ld.23kV~Corrente-Fase B"
 33409      0 KIK3TR2-cMAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    354.00 "KIK3~TR2 Ld.23kV~Corrente-Fase C"
 33410      0 KIK3TR2--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR2~Posição do tap"
 33411      0 KIK3TR3-1MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~TR3 Ld.138kV~Pot.ativa"
 33412      0 KIK3TR3-1MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~TR3 Ld.138kV~Pot.reativa"
 33413      0 KIK3TR3-1MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3 Ld.138kV~Corrente-Fase A"
 33414      0 KIK3TR3-1MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3 Ld.138kV~Corrente-Fase B"
 33415      0 KIK3TR3-1MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3 Ld.138kV~Corrente-Fase C"
 33416      0 KIK3TR3-cMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~TR3 Ld.23kV~Pot.ativa"
 33417      0 KIK3TR3-cMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~TR3 Ld.23kV~Pot.reativa"
 33418      0 KIK3TR3-cMAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3 Ld.23kV~Corrente-Fase A"
 33419      0 KIK3TR3-cMAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3 Ld.23kV~Corrente-Fase B"
 33420      0 KIK3TR3-cMAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3 Ld.23kV~Corrente-Fase C"
 33421      0 KIK3TR3--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~TR3~Posição do tap"
 33422      0 KIK3P---1MFHZ          A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0      0.00 "KIK3~Barra P 138kV~Frequência"
 33423      0 KIK3AL1--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      2.00 "KIK3~AL1 23kV~Pot.ativa"
 33424      0 KIK3AL1--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.10 "KIK3~AL1 23kV~Pot.reativa"
 33425      0 KIK3AL1--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     56.00 "KIK3~AL1 23kV~Corrente-Fase A"
 33426      0 KIK3AL1--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     55.00 "KIK3~AL1 23kV~Corrente-Fase B"
 33427      0 KIK3AL1--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     57.00 "KIK3~AL1 23kV~Corrente-Fase C"
 33428      0 KIK3AL2--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.80 "KIK3~AL2 23kV~Pot.ativa"
 33429      0 KIK3AL2--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.60 "KIK3~AL2 23kV~Pot.reativa"
 33430      0 KIK3AL2--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     96.00 "KIK3~AL2 23kV~Corrente-Fase A"
 33431      0 KIK3AL2--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~AL2 23kV~Corrente-Fase B"
 33432      0 KIK3AL2--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     95.00 "KIK3~AL2 23kV~Corrente-Fase C"
 33433      0 KIK3AL3--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.00 "KIK3~AL3 23kV~Pot.ativa"
 33434      0 KIK3AL3--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.50 "KIK3~AL3 23kV~Pot.reativa"
 33435      0 KIK3AL3--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    106.00 "KIK3~AL3 23kV~Corrente-Fase A"
 33436      0 KIK3AL3--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    105.00 "KIK3~AL3 23kV~Corrente-Fase B"
 33437      0 KIK3AL3--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    106.00 "KIK3~AL3 23kV~Corrente-Fase C"
 33438      0 KIK3AL4--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL4 23kV~Pot.ativa"
 33439      0 KIK3AL4--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL4 23kV~Pot.reativa"
 33440      0 KIK3AL4--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL4 23kV~Corrente-Fase A"
 33441      0 KIK3AL4--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL4 23kV~Corrente-Fase B"
 33442      0 KIK3AL4--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL4 23kV~Corrente-Fase C"
 33443      0 KIK3AL5--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.30 "KIK3~AL5 23kV~Pot.ativa"
 33444      0 KIK3AL5--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.60 "KIK3~AL5 23kV~Pot.reativa"
 33445      0 KIK3AL5--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     90.00 "KIK3~AL5 23kV~Corrente-Fase A"
 33446      0 KIK3AL5--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     86.00 "KIK3~AL5 23kV~Corrente-Fase B"
 33447      0 KIK3AL5--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.00 "KIK3~AL5 23kV~Corrente-Fase C"
 33448      0 KIK3AL6--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      6.60 "KIK3~AL6 23kV~Pot.ativa"
 33449      0 KIK3AL6--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      2.50 "KIK3~AL6 23kV~Pot.reativa"
 33450      0 KIK3AL6--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    166.00 "KIK3~AL6 23kV~Corrente-Fase A"
 33451      0 KIK3AL6--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    175.00 "KIK3~AL6 23kV~Corrente-Fase B"
 33452      0 KIK3AL6--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    169.00 "KIK3~AL6 23kV~Corrente-Fase C"
 33453      0 KIK3AL7--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.60 "KIK3~AL7 23kV~Pot.ativa"
 33454      0 KIK3AL7--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.10 "KIK3~AL7 23kV~Pot.reativa"
 33455      0 KIK3AL7--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    119.00 "KIK3~AL7 23kV~Corrente-Fase A"
 33456      0 KIK3AL7--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    117.00 "KIK3~AL7 23kV~Corrente-Fase B"
 33457      0 KIK3AL7--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    118.00 "KIK3~AL7 23kV~Corrente-Fase C"
 33458      0 KIK3AL8--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL8 23kV~Pot.ativa"
 33459      0 KIK3AL8--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL8 23kV~Pot.reativa"
 33460      0 KIK3AL8--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL8 23kV~Corrente-Fase A"
 33461      0 KIK3AL8--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL8 23kV~Corrente-Fase B"
 33462      0 KIK3AL8--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL8 23kV~Corrente-Fase C"
 33463      0 KIK3AL9--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL9 23kV~Pot.ativa"
 33464      0 KIK3AL9--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL9 23kV~Pot.reativa"
 33465      0 KIK3AL9--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL9 23kV~Corrente-Fase A"
 33466      0 KIK3AL9--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL9 23kV~Corrente-Fase B"
 33467      0 KIK3AL9--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL9 23kV~Corrente-Fase C"
 33468      0 KIK3AL10-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL10 23kV~Pot.ativa"
 33469      0 KIK3AL10-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL10 23kV~Pot.reativa"
 33470      0 KIK3AL10-MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL10 23kV~Corrente-Fase A"
 33471      0 KIK3AL10-MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL10 23kV~Corrente-Fase B"
 33472      0 KIK3AL10-MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL10 23kV~Corrente-Fase C"
 33473      0 KIK3AL11-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL11 23kV~Pot.ativa"
 33474      0 KIK3AL11-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL11 23kV~Pot.reativa"
 33475      0 KIK3AL11-MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL11 23kV~Corrente-Fase A"
 33476      0 KIK3AL11-MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL11 23kV~Corrente-Fase B"
 33477      0 KIK3AL11-MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL11 23kV~Corrente-Fase C"
 33478      0 KIK3AL12-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL12 23kV~Pot.ativa"
 33479      0 KIK3AL12-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~AL12 23kV~Pot.reativa"
 33480      0 KIK3AL12-MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL12 23kV~Corrente-Fase A"
 33481      0 KIK3AL12-MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL12 23kV~Corrente-Fase B"
 33482      0 KIK3AL12-MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~AL12 23kV~Corrente-Fase C"
 33483      0 KIK3BC1--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -3.80 "KIK3~Bco.Capac.BC1 23kV~Pot.reativa"
 33484      0 KIK3BC1--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~Bco.Capac.BC1 23kV~Corrente-Fase A"
 33485      0 KIK3BC1--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~Bco.Capac.BC1 23kV~Corrente-Fase B"
 33486      0 KIK3BC1--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~Bco.Capac.BC1 23kV~Corrente-Fase C"
 34531      0 KIK3BC2--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -3.80 "KIK3~Bco.Capac.BC2 23kV~Pot.reativa"
 34532      0 KIK3BC2--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~Bco.Capac.BC2 23kV~Corrente-Fase A"
 34533      0 KIK3BC2--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~Bco.Capac.BC2 23kV~Corrente-Fase B"
 34534      0 KIK3BC2--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     94.00 "KIK3~Bco.Capac.BC2 23kV~Corrente-Fase C"
 34535      0 KIK3BC3--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Bco.Capac.BC3 23kV~Pot.reativa"
 34536      0 KIK3BC3--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Bco.Capac.BC3 23kV~Corrente-Fase A"
 34537      0 KIK3BC3--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Bco.Capac.BC3 23kV~Corrente-Fase B"
 34538      0 KIK3BC3--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Bco.Capac.BC3 23kV~Corrente-Fase C"
 34539      0 KIK3IB2--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.60 "KIK3~Interbarras 2 23kV~Tensão-Fases AB"
 34540      0 KIK3IB3--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.50 "KIK3~Interbarras 3 23kV~Tensão-Fases AB"
 34541      0 KIK3IB4--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 4 23kV~Tensão-Fases AB"
 34542      0 KIK3IB1--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      2.50 "KIK3~Interbarras 1 23kV~Pot.ativa"
 34543      0 KIK3IB1--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 1 23kV~Pot.reativa"
 34544      0 KIK3IB1--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     58.00 "KIK3~Interbarras 1 23kV~Corrente-Fase A"
 34545      0 KIK3IB1--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     59.00 "KIK3~Interbarras 1 23kV~Corrente-Fase B"
 34546      0 KIK3IB1--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     63.00 "KIK3~Interbarras 1 23kV~Corrente-Fase C"
 34547      0 KIK3IB2--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 2 23kV~Pot.ativa"
 34548      0 KIK3IB2--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 2 23kV~Pot.reativa"
 34549      0 KIK3IB2--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 2 23kV~Corrente-Fase A"
 34550      0 KIK3IB2--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 2 23kV~Corrente-Fase B"
 34551      0 KIK3IB2--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 2 23kV~Corrente-Fase C"
 34552      0 KIK3IB3--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 3 23kV~Pot.ativa"
 34553      0 KIK3IB3--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 3 23kV~Pot.reativa"
 34554      0 KIK3IB3--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 3 23kV~Corrente-Fase A"
 34555      0 KIK3IB3--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 3 23kV~Corrente-Fase B"
 34556      0 KIK3IB3--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 3 23kV~Corrente-Fase C"
 34557      0 KIK3IB4--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 4 23kV~Pot.ativa"
 34558      0 KIK3IB4--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 4 23kV~Pot.reativa"
 34559      0 KIK3IB4--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 4 23kV~Corrente-Fase A"
 34560      0 KIK3IB4--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 4 23kV~Corrente-Fase B"
 34561      0 KIK3IB4--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 4 23kV~Corrente-Fase C"
 34562      0 KIK3IB5--MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 5 23kV~Pot.ativa"
 34563      0 KIK3IB5--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Interbarras 5 23kV~Pot.reativa"
 34564      0 KIK3IB5--MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 5 23kV~Corrente-Fase A"
 34565      0 KIK3IB5--MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 5 23kV~Corrente-Fase B"
 34566      0 KIK3IB5--MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Interbarras 5 23kV~Corrente-Fase C"
 34567      0 KIK3SACAAZVAC--AB      A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0    219.00 "KIK3~Serv. Aux. CA A~Tensão CA-Fases AB"
 34568      0 KIK3SACAAZAPH--B       A A                              203  37   0  0 E   0  0     1.000000     0.000000      0  0 0     27.00 "KIK3~Serv. Aux. CA A~CA Corrente-Fase B"
 34569      0 KIK3SACAAZTWT          A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.70 "KIK3~Serv. Aux. CA A~CA Potência Ativa"
 34570      0 KIK3SACAAZTVR          A kVAr                           240  40   0  0 E   0  0     1.000000     0.000000      0 -1 0     -9.50 "KIK3~Serv. Aux. CA A~CA Potência Reativa"
 34571      0 KIK3SACABZVAC--AB      A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Serv. Aux. CA B~Tensão CA-Fases AB"
 34572      0 KIK3SACABZAPH--B       A A                              203  37   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Serv. Aux. CA B~CA Corrente-Fase B"
 34573      0 KIK3SACABZTWT          A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Serv. Aux. CA B~CA Potência Ativa"
 34574      0 KIK3SACABZTVR          A kVAr                           240  40   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Serv. Aux. CA B~CA Potência Reativa"
 34575      0 KIK3SACAGZVAC--AB      A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Serv. Aux. CA G~Tensão CA-Fases AB"
 34576      0 KIK3SACAGZAPH--B       A A                              203  37   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KIK3~Serv. Aux. CA G~CA Corrente-Fase B"
 34577      0 KIK3SACAGZTWT          A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Serv. Aux. CA G~CA Potência Ativa"
 34578      0 KIK3SACAGZTVR          A kVAr                           240  40   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Serv. Aux. CA G~CA Potência Reativa"
 34579      0 KIK3SACCAZVDC          A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    127.70 "KIK3~Serv. Aux. CC Barra A~Tensão CC"
 34580      0 KIK3SACCAMAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      3.00 "KIK3~Serv. Aux. CC Barra A~Corrente"
 34581      0 KIK3SACCBZVDC          A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    128.10 "KIK3~Serv. Aux. CC Barra B~Tensão CC"
 34582      0 KIK3SACCBMAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      6.00 "KIK3~Serv. Aux. CC Barra B~Corrente"
 34583      0 KIK3SE---ZTMP          A oC                             217  19   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KIK3~Subest.~Temperatura"
 34724      0 KIK3AL1--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.60 "KIK3~AL1 23kV~Tensão-Fases AB"
 34725      0 KIK3AL2--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.60 "KIK3~AL2 23kV~Tensão-Fases AB"
 34726      0 KIK3AL3--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.60 "KIK3~AL3 23kV~Tensão-Fases AB"
 34727      0 KIK3AL5--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.50 "KIK3~AL5 23kV~Tensão-Fases AB"
 34728      0 KIK3AL6--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.50 "KIK3~AL6 23kV~Tensão-Fases AB"
 34729      0 KIK3AL7--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.50 "KIK3~AL7 23kV~Tensão-Fases AB"
 34730      0 KIK3IB5--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      2.40 "KIK3~Interbarras 5 23kV~Tensão-Fases AB"
 34731      0 KIK3BC1--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.60 "KIK3~Bco.Capac.BC1 23kV~Tensão-Fases AB"
 34732      0 KIK3BC2--MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     23.50 "KIK3~Bco.Capac.BC2 23kV~Tensão-Fases AB"
 38000      0 KOR1AL11-MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    119.00 "KOR1~AL11 23kV~Corrente"
 38001      0 KOR1AL11-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.43 "KOR1~AL11 23kV~Pot.ativa"
 38002      0 KOR1AL11-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.46 "KOR1~AL11 23kV~Pot.reativa"
 38003      0 KOR1AL12-MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    137.00 "KOR1~AL12 23kV~Corrente"
 38004      0 KOR1AL12-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.10 "KOR1~AL12 23kV~Pot.ativa"
 38005      0 KOR1AL12-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.86 "KOR1~AL12 23kV~Pot.reativa"
 38006      0 KOR1AL13-MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    122.00 "KOR1~AL13 23kV~Corrente"
 38007      0 KOR1AL13-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.86 "KOR1~AL13 23kV~Pot.ativa"
 38008      0 KOR1AL13-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.47 "KOR1~AL13 23kV~Pot.reativa"
 38013      0 KOR1AL15-MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     86.00 "KOR1~AL15 23kV~Corrente"
 38014      0 KOR1AL15-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.41 "KOR1~AL15 23kV~Pot.ativa"
 38015      0 KOR1AL15-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.63 "KOR1~AL15 23kV~Pot.reativa"
 38016      0 KOR1AL16-MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     79.00 "KOR1~AL16 23kV~Corrente"
 38017      0 KOR1AL16-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      2.80 "KOR1~AL16 23kV~Pot.ativa"
 38018      0 KOR1AL16-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      1.29 "KOR1~AL16 23kV~Pot.reativa"
 38019      0 KOR1IB--cMAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KOR1~IB 23kV~Corrente"
 38020      0 KOR1IB--cMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KOR1~IB 23kV~Pot.ativa"
 38021      0 KOR1IB--cMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KOR1~IB 23kV~Pot.reativa"
 38022      0 KOR1TR1-2MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     75.00 "KOR1~TR1 230kV~Corrente"
 38023      0 KOR1A---2MVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    237.22 "KOR1~Barra A 230kV~Tensão"
 38024      0 KOR1TR1-2MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     29.66 "KOR1~TR1 230kV~Pot.ativa"
 38025      0 KOR1TR1-2MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     10.79 "KOR1~TR1 230kV~Pot.reativa"
 38026      0 KOR1SA---ZVAC          A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0    219.10 "KOR1~Serv. Aux.~Tensão CA"
 38027      0 KOR1SA---ZTWT          A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0   -125.00 "KOR1~Serv. Aux.~CA Potência Ativa"
 38028      0 KOR1SA---ZTVR          A kVAr                           240  40   0  0 E   0  0     1.000000     0.000000      0 -1 0  -5252.00 "KOR1~Serv. Aux.~CA Potência Reativa"
 38029      0 KOR1SA---ZVDC          A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    326.00 "KOR1~Serv. Aux.~Tensão CC"
 38030      0 KOR1SE---ZTMP          A oC                             217  19   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KOR1~Subest.~Temperatura"
 38031      0 KOR1TR1--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      8.00 "KOR1~TR1~Posição do tap"
 38032      0 KOR1TR1-cMAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.40 "KOR1~TR1 23kV~Corrente"
 38033      0 KOR1TR1-cMTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -29.57 "KOR1~TR1 23kV~Pot.ativa"
 38034      0 KOR1TR1-cMTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -8.61 "KOR1~TR1 23kV~Pot.reativa"
 38035      0 KOR1P---cMVPP          A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     22.82 "KOR1~Barra P 23kV~Tensão"
 38036      0 KOR1AL14-MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    155.70 "KOR1~AL14 23kV~Corrente-Fase A"
 38037      0 KOR1AL14-MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    157.10 "KOR1~AL14 23kV~Corrente-Fase B"
 38038      0 SECC-MVPP              A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0  0 0    800.80 "SECC~800kVcc~Tensão"
 38039      0 KOR1AL14-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.69 "KOR1~AL14 23kV~Pot.ativa"
 38040      0 KOR1AL14-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      2.22 "KOR1~AL14 23kV~Pot.reativa"
 38041      0 KOR1AL17-MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     76.00 "KOR1~AL17 23kV~Corrente-Fase A"
 38042      0 KOR1AL17-MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.00 "KOR1~AL17 23kV~Corrente-Fase B"
 38043      0 KOR1AL17-MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     78.50 "KOR1~AL17 23kV~Corrente-Fase C"
 38044      0 KOR1AL17-MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.04 "KOR1~AL17 23kV~Pot.ativa"
 38045      0 KOR1AL17-MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.34 "KOR1~AL17 23kV~Pot.reativa"
 38051      0 KOR1AL11-XCBR5207      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL11 23kV~DJ52-07:estado"
 38052      0 KOR1AL12-XCBR5206      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL12 23kV~DJ52-06:estado"
 38053      0 KOR1AL13-XCBR5205      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL13 23kV~DJ52-05:estado"
 38055      0 KOR1AL16-XCBR5203      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL16 23kV~DJ52-03:estado"
 38056      0 KOR1IB--cXCBR2401      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KOR1~IB 23kV~DJ24-01:estado"
 38057      0 KOR1TR1-2XCBR5201      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~TR1 230kV~DJ52-01:estado"
 38058      0 KOR1TR1-2XSWI8902      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KOR1~TR1 230kV~SC89-02:estado"
 38059      0 KOR1TR1-2XSWI2901      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KOR1~TR1 230kV~SC Terra29-01:estado"
 38060      0 KOR1TR1-cXSWI2904      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KOR1~TR1 23kV~SC29-04:estado"
 38061      0 KOR1AL15-XCBR5204      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL15 23kV~DJ52-04:estado"
 38062      0 KOR1AL11-ZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL11 23kV~Telecontrole do módulo-R/L"
 38063      0 KOR1AL11-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL11 23kV~Religador(79)-Inclusão"
 38064      0 KOR1AL11-XCPS5207Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL11 23kV~Bx.pr.SF6-Alarme-DJ52-07"
 38065      0 KOR1AL11-XCMD5207      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL11 23kV~Mola descarr.-DJ52-07"
 38066      0 KOR1AL11-XCPS5207Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~AL11 23kV~Bx.pr.SF6-Bloqueio-DJ52-07"
 38067      0 KOR1AL12-ZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL12 23kV~Telecontrole do módulo-R/L"
 38068      0 KOR1AL12-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL12 23kV~Religador(79)-Inclusão"
 38069      0 KOR1AL12-XCPS5206Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL12 23kV~Bx.pr.SF6-Alarme-DJ52-06"
 38070      0 KOR1AL12-XCMD5206      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL12 23kV~Mola descarr.-DJ52-06"
 38071      0 KOR1AL12-XCPS5206Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~AL12 23kV~Bx.pr.SF6-Bloqueio-DJ52-06"
 38072      0 KOR1AL13-ZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL13 23kV~Telecontrole do módulo-R/L"
 38073      0 KOR1AL13-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL13 23kV~Religador(79)-Inclusão"
 38074      0 KOR1AL13-XCPS5205Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL13 23kV~Bx.pr.SF6-Alarme-DJ52-05"
 38075      0 KOR1AL13-XCMD5205      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL13 23kV~Mola descarr.-DJ52-05"
 38076      0 KOR1AL13-XCPS5205Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~AL13 23kV~Bx.pr.SF6-Bloqueio-DJ52-05"
 38082      0 KOR1AL15-ZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL15 23kV~Telecontrole do módulo-R/L"
 38083      0 KOR1AL15-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL15 23kV~Religador(79)-Inclusão"
 38084      0 KOR1AL15-XCPS5204Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL15 23kV~Bx.pr.SF6-Alarme-DJ52-04"
 38085      0 KOR1AL15-XCMD5204      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL15 23kV~Mola descarr.-DJ52-04"
 38086      0 KOR1AL15-XCPS5204Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~AL15 23kV~Bx.pr.SF6-Bloqueio-DJ52-04"
 38087      0 KOR1AL16-ZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL16 23kV~Telecontrole do módulo-R/L"
 38088      0 KOR1AL16-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL16 23kV~Religador(79)-Inclusão"
 38089      0 KOR1AL16-XCPS5203Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL16 23kV~Bx.pr.SF6-Alarme-DJ52-03"
 38090      0 KOR1AL16-XCMD5203      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL16 23kV~Mola descarr.-DJ52-03"
 38091      0 KOR1AL16-XCPS5203Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~AL16 23kV~Bx.pr.SF6-Bloqueio-DJ52-03"
 38092      0 KOR1IB--cZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~IB 23kV~Telecontrole do módulo-R/L"
 38093      0 KOR1IB--cRREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~IB 23kV~Religador(79)-Inclusão"
 38094      0 KOR1IB--cXCPS2401Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~IB 23kV~Bx.pr.SF6-Alarme-DJ24-01"
 38095      0 KOR1IB--cXCMD2401      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~IB 23kV~Mola descarr.-DJ24-01"
 38096      0 KOR1IB--cXCPS2401Blck  D DESBLOQUEADO/BLOQUEADO          34  53  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~IB 23kV~Bx.pr.SF6-Bloqueio-DJ24-01"
 38097      0 KOR1TR1-2XCCM5201Locl  D REMOTO/LOCAL                    38  75  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1 230kV~Comando DJ-R/L-DJ52-01"
 38098      0 KOR1TR1--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KOR1~TR1~Relé bloq.(86)-Oper"
 38099      0 KOR1TR1--PTTR----Est1  D NORMAL/ALARMADO                  8 159  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Pr.térmica do enrol.(49)-Estg.1"
 38100      0 KOR1TR1--PTTR----Est2  D NORMAL/ALARMADO                  8 159  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Pr.térmica do enrol.(49)-Estg.2"
 38101      0 KOR1TR1--PTTI----Est1  D NORMAL/ALARMADO                  8 203  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Pr.térmica do óleo(26)-Estg.1"
 38102      0 KOR1TR1--PTTI----Est2  D NORMAL/ALARMADO                  8 203  33  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KOR1~TR1~Pr.térmica do óleo(26)-Estg.2"
 38103      0 KOR1TR1--YPBH----Est1  D NORMAL/ALARMADO                  8  25  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Buchholz TR(63T)-Estg.1"
 38104      0 KOR1TR1--YPBH----Est2  D NORMAL/ALARMADO                  8  25  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Buchholz TR(63T)-Estg.2"
 38105      0 KOR1TR1--YCRP----Est1  D NORMAL/ALARMADO                  8  83  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Relé pressão CDC(63C)-Estg.1"
 38106      0 KOR1TR1--YCRP----Est2  D NORMAL/ALARMADO                  8  83  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Relé pressão CDC(63C)-Estg.2"
 38107      0 KOR1TR1--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Pr.térmica do óleo(26)-Alarme"
 38108      0 KOR1TR1--YFAN----Fail  D NORMAL/ALARMADO                  8  41   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~VF-Falha"
 38109      0 KOR1TR1--YFA1          D DESLIGADO/LIGADO                10  23   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~TR1~VF1"
 38110      0 KOR1TR1--YFA2          D DESLIGADO/LIGADO                10  24   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~TR1~VF2"
 38111      0 KOR1TR1--YCLV----Alrm  D NORMAL/ALARMADO                  8  68   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1~Nível óleo CDC(71C)-Alarme"
 38112      0 KOR1TR1--ZTCO----Locl  D REMOTO/LOCAL                    38  50  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1~Telecontrole do módulo-R/L"
 38113      0 KOR1TR1--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1~Relé Contr.Tap (90)"
 38114      0 KOR1TR1--ATCC----Manl  D AUTOMÁTICO/MANUAL               41  71   4  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1~Relé Contr.Tap (90)-Autom/Manual"
 38116      0 KOR1TR1-2ZCPU--01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 192  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~TR1 230kV~Relé:CPU-Falha comunic.-1"
 38117      0 KOR1AL13-ZCPU--01Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL13 23kV~Relé:CPU-Falha-Índ.1"
 38120      0 KOR1AL15-ZCPU--01Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL15 23kV~Relé:CPU-Falha-Índ.1"
 38121      0 KOR1AL15-ZCPU--02Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL15 23kV~Relé:CPU-Falha-Índ.2"
 38122      0 KOR1AL16-ZCPU--01Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL16 23kV~Relé:CPU-Falha-Índ.1"
 38123      0 KOR1AL16-ZCPU--02Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL16 23kV~Relé:CPU-Falha-Índ.2"
 38124      0 KOR1IB--cZCPU--01Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~IB 23kV~Relé:CPU-Falha-Índ.1"
 38125      0 KOR1IB--cZCPU--02Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~IB 23kV~Relé:CPU-Falha-Índ.2"
 38128      0 KOR1A---2ZCPU----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 192  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~Barra A 230kV~Relé:CPU-Falha comunic."
 38130      0 KOR1SA---ZCPU----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 192  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~Serv. Aux.~Relé:CPU-Falha comunic."
 38131      0 KOR1SE---ZCPU--01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 192  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~Subest.~Relé:CPU-Falha comunic.-Índ.1"
 38132      0 KOR1SE---ZCPU--02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 192  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~Subest.~Relé:CPU-Falha comunic.-Índ.2"
 38133      0 KOR1AL11-ZCPU--01Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL11 23kV~Relé:CPU-Falha-Índ.1"
 38134      0 KOR1TR1-2ZCPU--02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 192  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~TR1 230kV~Relé:CPU-Falha comunic.-2"
 38135      0 KOR1AL11-ZCPU--02Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL11 23kV~Relé:CPU-Falha-Índ.2"
 38136      0 KOR1AL12-ZCPU--01Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL12 23kV~Relé:CPU-Falha-Índ.1"
 38137      0 KOR1AL12-ZCPU--02Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL12 23kV~Relé:CPU-Falha-Índ.2"
 38140      0 KOR1AL13-ZCPU--02Fail  D SEM_DEFEITO/COM_DEFEITO         42 192   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL13 23kV~Relé:CPU-Falha-Índ.2"
 38141      0 KOR1UTRX-ZUTR--01NetH  D COM_DEFEITO/SEM_DEFEITO         43  96 161  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KOR1~Remota~Saúde rede dados-Índ.1"
 38142      0 KOR1UTRX-ZUTR--03NetH  D COM_DEFEITO/SEM_DEFEITO         43  96 161  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KOR1~Remota~Saúde rede dados-Índ.3"
 38143      0 KOR1SE---GSAG          D FECHADO/ABERTO                 122 169   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~Subest.~Portão"
 38144      0 KOR1SE---GSAD          D FECHADO/ABERTO                 122 168   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KOR1~Subest.~Porta da sala controle"
 38145      0 KOR1SE---ZTCM----Fail  D SEM_DEFEITO/COM_DEFEITO         42 195   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~Subest.~Equip.telecomunic.-Falha"
 38146      0 KOR1SE---ZRET----Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~Subest.~Retificador-Falha"
 38147      0 KOR1SA---ZVDC----UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~Serv. Aux.~Tensão CC-Subtensão"
 38148      0 KOR1SA---ZVAC----UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~Serv. Aux.~Tensão CA-Subtensão"
 38149      0 KOR1AL14-XCBR5208      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL14 23kV~DJ52-08:estado"
 38151      0 KOR1AL14-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL14 23kV~(50/51)-Exclusão-N"
 38152      0 KOR1AL14-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL14 23kV~Religador(79)-Inclusão"
 38153      0 KOR1AL14-XCMD5208      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL14 23kV~Mola descarr.-DJ52-08"
 38155      0 KOR1AL14-RCTF5208Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL14 23kV~(43)-Remoto/Local-DJ52-08"
 38156      0 KOR1AL14-ZCPP----InFl  D SEM_DEFEITO/COM_DEFEITO         42 190 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL14 23kV~CPU Prot-Falha interna"
 38157      0 KOR1AL14-ZCPP----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 190  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL14 23kV~CPU Prot-Falha comunic."
 38158      0 KOR1AL17-XCBR5202      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KOR1~AL17 23kV~DJ52-02:estado"
 38160      0 KOR1AL17-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL17 23kV~(50/51)-Exclusão-N"
 38161      0 KOR1AL17-RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KOR1~AL17 23kV~Religador(79)-Inclusão"
 38162      0 KOR1AL17-XCMD5202      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~AL17 23kV~Mola descarr.-DJ52-02"
 38164      0 KOR1AL17-RCTF5202Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL17 23kV~(43)-Remoto/Local-DJ52-02"
 38165      0 KOR1AL17-ZCPP----InFl  D SEM_DEFEITO/COM_DEFEITO         42 190 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL17 23kV~CPU Prot-Falha interna"
 38166      0 KOR1AL17-ZCPP----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 190  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KOR1~AL17 23kV~CPU Prot-Falha comunic."
 38167      0 KOR1UTRX-ZUTR--02NetH  D COM_DEFEITO/SEM_DEFEITO         43  96 161  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KOR1~Remota~Saúde rede dados-Índ.2"
 38168      0 KOR1AL11-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL11 23kV~(50/51)-Exclusão-N"
 38169      0 KOR1AL12-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL12 23kV~(50/51)-Exclusão-N"
 38170      0 KOR1IB--cPSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~IB 23kV~(50/51)-Exclusão-N"
 38171      0 KOR1AL13-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL13 23kV~(50/51)-Exclusão-N"
 38172      0 KOR1AL15-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL15 23kV~(50/51)-Exclusão-N"
 38173      0 KOR1AL16-PSTI--N-Excl  D INCLUÍDO/EXCLUÍDO               37  82  10  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~AL16 23kV~(50/51)-Exclusão-N"
 38176      0 KOR1TR1--ATCC----Auto  D MANUAL/AUTOMÁTICO               40  71   3  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1~Relé Contr.Tap (90)-M/A"
 38178      0 KOR1TR1--YCDC----Locl  D REMOTO/LOCAL                    38  60  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1~CDC do TR-Remoto/Local"
 38180      0 KOR1TR1--ATCC----Remt  D LOCAL/REMOTO                    39  71  18  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KOR1~TR1~Relé Contr.Tap (90)-Local/Remoto"
 38181      0 KOR1TR1-2XCHD5201Fail  D NORMAL/ALARMADO                  8 262   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1 230kV~Circ.Hidráulico-Flh-DJ52-01"
 38182      0 KOR1ALs--XCBR----LoXC  D NORMAL/ALARMADO                  8  27 222  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~Alimentadores 23kV~Falta CC/CA"
 38183      0 KOR1TR1-2XSWI8902LoXC  D NORMAL/ALARMADO                  8  28 222  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1 230kV~Falta CC/CA-SC89-02"
 38184      0 KOR1TR1-2XCPS5201      D NORMAL/ALARMADO                  8  53   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1 230kV~Bx.pr.SF6-DJ52-01"
 38185      0 KOR1TR1-2XCPO5201      D NORMAL/ALARMADO                  8 261   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1 230kV~Bx.pres.óleo-DJ52-01"
 38186      0 KOR1TR1-2RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KOR1~TR1 230kV~Pr.falha DJ(62BF)-Oper"
 38187      0 KOR1TR1-2XCBR5201LoDC  D NORMAL/ALARMADO                  8  27  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KOR1~TR1 230kV~Falta CC-DJ52-01"
 38188      0 KOR1TR1--YCDC----Blck  D DESBLOQUEADO/BLOQUEADO          34  60  34  0 E   0  0     1.000000     0.000000      0  1 2      0.00 "KOR1~TR1~CDC do TR-Bloqueio"
 38189      0 KOR1UTRX-IHMI----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33 170 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KOR1~Remota~Interface IHM-SaúdeComun"
 38200      0 KAW2TR1-2XCB15202Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Bob.abert.1-Superv-DJ52-02"
 38201      0 KAW2TR1-2XCB25202Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Bob.abert.2-Superv-DJ52-02"
 38202      0 KAW2TR1-2XCMO5202LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Motor DJ-Falta CA-DJ52-02"
 38203      0 KAW2TR1-2XCC15202LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~CircAbert1-Falta CC-DJ52-02"
 38204      0 KAW2TR1-2XCC25202LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~CircAbert2-Falta CC-DJ52-02"
 38205      0 KAW2TR1-2XCPA5202Blck  D DESBLOQUEADO/BLOQUEADO          34  52  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR1 230kV~Bx.pr.ar-Bloqueio-DJ52-02"
 38206      0 KAW2TR1-2XSWS8998Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Seccionadoras-Falha-SC89-98"
 38207      0 KAW2TR1-2XSWS-100Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Seccionadoras-Flh-SC 89-100"
 38208      0 KAW2TR1-2XSWS-102Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Seccionadoras-Flh-SC 89-102"
 38209      0 KAW2TR1-2CILO8998      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~Intertravmto.-SC89-98"
 38210      0 KAW2TR1-2CILO-100      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~Intertravmto.-SC 89-100"
 38211      0 KAW2TR1-2CILO-102      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1 230kV~Intertravmto.-SC 89-102"
 38212      0 KAW2TR1-2RCTF8998Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~(43)-Remoto/Local-SC89-98"
 38213      0 KAW2TR1-2RCTF-100Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~(43)-Remoto/Local-SC 89-100"
 38214      0 KAW2TR1-2RCTF-102Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~(43)-Remoto/Local-SC 89-102"
 38215      0 KAW2TR1-2RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1 230kV~Transfer.prot.-Normal"
 38217      0 KAW2TR1-2RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 230kV~Transfer.prot.-Transferido"
 38218      0 KAW2TR1-2RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Transfer.prot.-Incompleta"
 38219      0 KAW2TR1-2PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~(49)-Alarme"
 38220      0 KAW2TR1-2PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~(49)-Oper"
 38221      0 KAW2TR1-2TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 230kV~Minidisjuntor do TP"
 38222      0 KAW2TR1-0XCB15207Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Bob.abert.1-Superv-DJ52-07"
 38223      0 KAW2TR1-0XCB25207Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Bob.abert.2-Superv-DJ52-07"
 38224      0 KAW2TR1-0XCCM5207LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~TR1 69kV~Comando DJ-Falta CC-DJ52-07"
 38225      0 KAW2TR1-0XCMO5207LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Motor DJ-Falta CA-DJ52-07"
 38226      0 KAW2TR1-0XCC15207LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~CircAbert1-Falta CC-DJ52-07"
 38227      0 KAW2TR1-0XCC25207LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~CircAbert2-Falta CC-DJ52-07"
 38228      0 KAW2TR1-0XSWS8936Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Seccionadoras-Falha-SC89-36"
 38229      0 KAW2TR1-0XSWS8938Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Seccionadoras-Falha-SC89-38"
 38230      0 KAW2TR1-0XSWS8940Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Seccionadoras-Falha-SC89-40"
 38231      0 KAW2TR1-0CILO8936      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~Intertravmto.-SC89-36"
 38232      0 KAW2TR1-0CILO8938      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~Intertravmto.-SC89-38"
 38233      0 KAW2TR1-0CILO8940      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1 69kV~Intertravmto.-SC89-40"
 38234      0 KAW2TR1-0RCTF8936Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~(43)-Remoto/Local-SC89-36"
 38235      0 KAW2TR1-0RCTF8938Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~(43)-Remoto/Local-SC89-38"
 38236      0 KAW2TR1-0RCTF8940Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1 69kV~(43)-Remoto/Local-SC89-40"
 38237      0 KAW2TR3-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -40.70 "KAW2~TR3 Ld.69kV~Pot.ativa"
 38238      0 KAW2TR3-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -6.00 "KAW2~TR3 Ld.69kV~Pot.reativa"
 38239      0 KAW2TR3-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     15.00 "KAW2~TR3 Ld.69kV~Corrente-Fase B"
 38240      0 KAW2TR1-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Transfer.prot.-Incompleta"
 38241      0 KAW2TR1-0PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Pr.térmica do enrol.(49)-Alm"
 38242      0 KAW2TR1-0PTTR-O01      D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~(49)-1-Oper"
 38243      0 KAW2TR1-0TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1 69kV~Minidisjuntor do TP"
 38244      0 KAW2TR1-0ZMMD----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 216  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1 69kV~Multimed.ME-Falha comunic."
 38250      0 KAW2TR1--YFAN----LoAC  D NORMAL/ALARMADO                  8  41  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~VF-Falta CA"
 38251      0 KAW2TR1--YFCM----MDsj  D NORMAL/ALARMADO                  8  62 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Comando VF-Minidisjuntor"
 38252      0 KAW2TR1--YFA1          D DESLIGADO/LIGADO                10  23   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR1~VF1"
 38253      0 KAW2TR1--YFA2          D DESLIGADO/LIGADO                10  24   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1~VF2"
 38254      0 KAW2TR1--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~Relé Contr.Tap (90)-Falha interna"
 38255      0 KAW2TR1--ATCC----Tout  D NORMAL/ALARMADO                  8  71 113  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Relé Contr.Tap (90)-Timeout"
 38256      0 KAW2TR1--YCDC----Blck  D DESBLOQUEADO/BLOQUEADO          34  60  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR1~CDC do TR-Bloqueio"
 38257      0 KAW2TR1--YPAR----InPl  D PARALELO/INDIVIDUAL             60  55 218  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR1~Paralelismo TR-Indiv/Paral."
 38258      0 KAW2TR1--YLEV----Min   D NORMAL/ALARMADO                  8  64  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Nível óleo(71T)-Mínimo"
 38259      0 KAW2TR1--YLEV----Max   D NORMAL/ALARMADO                  8  64  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Nível óleo(71T)-Máximo"
 38260      0 KAW2TR1--YCLV----Min   D NORMAL/ALARMADO                  8  68  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Nível óleo CDC(71C)-Mínimo"
 38261      0 KAW2TR1--YCLV----Max   D NORMAL/ALARMADO                  8  68  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Nível óleo CDC(71C)-Máximo"
 38262      0 KAW2TR1--YVAL          D NORMAL/ALARMADO                  8  65   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR1~Válvula alívio sobrepr.(20)"
 38263      0 KAW2TR1--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~Monit.Temperatura MT-FalhInt"
 38264      0 KAW2TR1--RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~Proteção-Falha-ProtPrinc"
 38265      0 KAW2TR1--RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~Proteção-Falha-ProtAlt"
 38266      0 KAW2TR1--ZUACP---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~UAC-Falha interna-ProtPrinc"
 38267      0 KAW2TR1--ZUACA---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~UAC-Falha interna-ProtAlt"
 38268      0 KAW2TR1--RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~Proteção-Falha comunic.-ProtPrinc"
 38269      0 KAW2TR1--RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~Proteção-Falha comunic.-ProtAlt"
 38270      0 KAW2TR1--ZUACP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~UAC-Falha comunic.-ProtPrinc"
 38271      0 KAW2TR1--ZUACA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~UAC-Falha comunic.-ProtAlt"
 38272      0 KAW2TR1--RPRTP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~TR1~Proteção-Falha Sincronismo-Pri"
 38273      0 KAW2TR1--RPRTA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~TR1~Proteção-Falha Sincronismo-Alt"
 38274      0 KAW2TR1--ZUACP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~UAC-Falha Sincronismo-ProtPrinc"
 38275      0 KAW2TR1--ZUACA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR1~UAC-Falha Sincronismo-ProtAlt"
 38277      0 KAW2TR3-2XCBR5219      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR3 Ld.230kV~DJ52-19:estado"
 38278      0 KAW2TR3-2XSWI-122      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR3 Ld.230kV~SC122:estado"
 38279      0 KAW2TR3-2XSWI-124      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR3 Ld.230kV~SC124:estado"
 38280      0 KAW2TR3-2XSWI-126      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR3 Ld.230kV~SC126:estado"
 38281      0 KAW2TR3-0XCBR5222      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR3 Ld.69kV~DJ52-22:estado"
 38282      0 KAW2TR3-0XSWI-142      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR3 Ld.69kV~SC142:estado"
 38283      0 KAW2TR3-0XSWI-144      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR3 Ld.69kV~SC144:estado"
 38284      0 KAW2TR3-0XSWI-146      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR3 Ld.69kV~SC146:estado"
 38285      0 KAW2KPR11XCMD5218      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR1 69kV~Mola descarr.-DJ52-18"
 38286      0 KAW2KPR11XCPS5218Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR1 69kV~Bx.pr.SF6-Alm-DJ52-18"
 38287      0 KAW2KPR11XCPS5218BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KPR1 69kV~BxPrSF6-BlqFech-DJ52-18"
 38288      0 KAW2KPR11XCMO5218LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR1 69kV~Motor DJ-FtaCC-DJ52-18"
 38289      0 KAW2KPR11XCCM5218LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR1 69kV~CmdDJ-Falta CC-DJ52-18"
 38290      0 KAW2TR2-2XCB15201Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Bob.abert.1-Superv-DJ52-01"
 38291      0 KAW2TR2-2XCB25201Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Bob.abert.2-Superv-DJ52-01"
 38292      0 KAW2TR2-2XCMO5201LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Motor DJ-Falta CA-DJ52-01"
 38293      0 KAW2TR2-2XCC15201LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~CircAbert1-Falta CC-DJ52-01"
 38294      0 KAW2TR2-2XCC25201LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~CircAbert2-Falta CC-DJ52-01"
 38295      0 KAW2TR2-2XSWS8992Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Seccionadoras-Falha-SC89-92"
 38296      0 KAW2TR2-2XSWS8994Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Seccionadoras-Falha-SC89-94"
 38297      0 KAW2TR2-2XSWS8996Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Seccionadoras-Falha-SC89-96"
 38298      0 KAW2TR2-2CILO8992      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~Intertravmto.-SC89-92"
 38299      0 KAW2TR2-2CILO8994      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~Intertravmto.-SC89-94"
 38300      0 KAW2TR2-2CILO8996      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2 230kV~Intertravmto.-SC89-96"
 38301      0 KAW2TR2-2RCTF8992Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~(43)-Remoto/Local-SC89-92"
 38302      0 KAW2TR2-2RCTF8994Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~(43)-Remoto/Local-SC89-94"
 38303      0 KAW2TR2-2RCTF8996Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~(43)-Remoto/Local-SC89-96"
 38304      0 KAW2TR2-2RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2 230kV~Transfer.prot.-Normal"
 38306      0 KAW2TR2-2RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 230kV~Transfer.prot.-Transferido"
 38307      0 KAW2TR2-2RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Transfer.prot.-Incompleta"
 38308      0 KAW2TR2-2PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~(49)-Alarme"
 38309      0 KAW2TR2-2PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~(49)-Oper"
 38310      0 KAW2TR2-2TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 230kV~Minidisjuntor do TP"
 38311      0 KAW2TR2-0XCB15206Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Bob.abert.1-Superv-DJ52-06"
 38312      0 KAW2TR2-0XCB25206Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Bob.abert.2-Superv-DJ52-06"
 38313      0 KAW2TR2-0XCCM5206LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~TR2 69kV~Comando DJ-Falta CC-DJ52-06"
 38314      0 KAW2TR2-0XCMO5206LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Motor DJ-Falta CA-DJ52-06"
 38315      0 KAW2TR2-0XCC15206LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~CircAbert1-Falta CC-DJ52-06"
 38316      0 KAW2TR2-0XCC25206LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~CircAbert2-Falta CC-DJ52-06"
 38317      0 KAW2TR2-0XSWS8926Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Seccionadoras-Falha-SC89-26"
 38318      0 KAW2TR2-0XSWS8928Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Seccionadoras-Falha-SC89-28"
 38319      0 KAW2TR2-0XSWS8930Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Seccionadoras-Falha-SC89-30"
 38320      0 KAW2TR2-0CILO8926      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~Intertravmto.-SC89-26"
 38321      0 KAW2TR2-0CILO8928      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~Intertravmto.-SC89-28"
 38322      0 KAW2TR2-0CILO8930      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2 69kV~Intertravmto.-SC89-30"
 38323      0 KAW2TR2-0RCTF8926Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~(43)-Remoto/Local-SC89-26"
 38324      0 KAW2TR2-0RCTF8928Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~(43)-Remoto/Local-SC89-28"
 38325      0 KAW2TR2-0RCTF8930Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2 69kV~(43)-Remoto/Local-SC89-30"
 38326      0 KAW2TR3-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     53.20 "KAW2~TR3 Ld.69kV~Temperatura enrolamento"
 38327      0 KAW2TR3--YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0      9.00 "KAW2~TR3~Posição do tap"
 38328      0 KAW2TR3--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0    445.00 "KAW2~TR3~Temperatura do óleo"
 38329      0 KAW2TR2-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Transfer.prot.-Incompleta"
 38330      0 KAW2TR2-0PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Pr.térmica do enrol.(49)-Alm"
 38331      0 KAW2TR2-0PTTR-O01      D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~(49)-1-Oper"
 38332      0 KAW2TR2-0TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2 69kV~Minidisjuntor do TP"
 38333      0 KAW2TR2-0ZMMD----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 216  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2 69kV~Multimed.ME-Falha comunic."
 38340      0 KAW2TR2--YFAN----LoAC  D NORMAL/ALARMADO                  8  41  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~VF-Falta CA"
 38341      0 KAW2TR2--YFA1          D DESLIGADO/LIGADO                10  23   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~TR2~VF1"
 38342      0 KAW2TR2--YFA2          D DESLIGADO/LIGADO                10  24   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2~VF2"
 38343      0 KAW2TR2--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Relé Contr.Tap (90)-Falha interna"
 38344      0 KAW2TR2--ATCC----Tout  D NORMAL/ALARMADO                  8  71 113  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Relé Contr.Tap (90)-Timeout"
 38345      0 KAW2TR2--YDTP          D NORMAL/ALARMADO                  8  56   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Discord.taps"
 38346      0 KAW2TR2--YCDC----Blck  D DESBLOQUEADO/BLOQUEADO          34  60  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~TR2~CDC do TR-Bloqueio"
 38347      0 KAW2TR2--YPAR----InPl  D PARALELO/INDIVIDUAL             60  55 218  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~TR2~Paralelismo TR-Indiv/Paral."
 38348      0 KAW2TR2--YLEV----Min   D NORMAL/ALARMADO                  8  64  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Nível óleo(71T)-Mínimo"
 38349      0 KAW2TR2--YLEV----Max   D NORMAL/ALARMADO                  8  64  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Nível óleo(71T)-Máximo"
 38350      0 KAW2TR2--YCLV----Min   D NORMAL/ALARMADO                  8  68  55  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Nível óleo CDC(71C)-Mínimo"
 38351      0 KAW2TR2--YCLV----Max   D NORMAL/ALARMADO                  8  68  54  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Nível óleo CDC(71C)-Máximo"
 38352      0 KAW2TR2--YVAL          D NORMAL/ALARMADO                  8  65   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~TR2~Válvula alívio sobrepr.(20)"
 38353      0 KAW2TR2--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Monit.Temperatura MT-FalhInt"
 38354      0 KAW2TR2--RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Proteção-Falha-ProtPrinc"
 38355      0 KAW2TR2--RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Proteção-Falha-ProtAlt"
 38356      0 KAW2TR2--ZUACP---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~UAC-Falha interna-ProtPrinc"
 38357      0 KAW2TR2--ZUACA---InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~UAC-Falha interna-ProtAlt"
 38358      0 KAW2TR2--RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Proteção-Falha comunic.-ProtPrinc"
 38359      0 KAW2TR2--RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Proteção-Falha comunic.-ProtAlt"
 38360      0 KAW2TR2--ZUACP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~UAC-Falha comunic.-ProtPrinc"
 38361      0 KAW2TR2--ZUACA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~UAC-Falha comunic.-ProtAlt"
 38362      0 KAW2TR2--RPRTP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Proteção-Falha Sincronismo-Pri"
 38363      0 KAW2TR2--RPRTA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~Proteção-Falha Sincronismo-Alt"
 38364      0 KAW2TR2--ZUACP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~UAC-Falha Sincronismo-ProtPrinc"
 38365      0 KAW2TR2--ZUACA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~TR2~UAC-Falha Sincronismo-ProtAlt"
 38366      0 KAW2BC1--XCBR5220      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~Bco.Cap.BC1 230kV~DJ52-20:estado"
 38367      0 KAW2BC1--XSWI-130      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~Bco.Cap.BC1 230kV~SC 89-130:estado"
 38368      0 KAW2BC1--XSWI-132      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~Bco.Cap.BC1 230kV~SC 89-132:estado"
 38369      0 KAW2BC1--XSWI-134      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~Bco.Cap.BC1 230kV~SC 89-134:estado"
 38370      0 KAW2BC1--XSWI2917      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~Bco.Cap.BC1 230kV~SC29-17:estado"
 38371      0 KAW2BC1--XSWI-128      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~Bco.Cap.BC1 230kV~SC 89-128:estado"
 38372      0 KAW2IB--0XSWI8932Alrm  D NORMAL/ALARMADO                  8  28   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Alarme-SC89-32"
 38373      0 KAW2IB--0XSWI8934Alrm  D NORMAL/ALARMADO                  8  28   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB 69kV~Alarme-SC89-34"
 38374      0 KAW2KPR11XCB15218Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KPR1 69kV~Bob1-Supervisão-DJ52-18"
 38375      0 KAW2KPR11XCB25218Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~LT1 KPR1 69kV~Bob2-Supervisão-DJ52-18"
 38376      0 KAW2KPR11RCTF5218Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~(43)-R/L-DJ52-18"
 38377      0 KAW2KPR11RCTF-116Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~(43)-R/L-SC 89-116"
 38378      0 KAW2KPR11RCTF-118Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~(43)-R/L-SC 89-118"
 38379      0 KAW2KPR11RCTF-120Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~(43)-R/L-SC 89-120"
 38380      0 KAW2KPR-1XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Disc.polos-DJ52-16-Oper"
 38381      0 KAW2KPR-1XCPS5216BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KPR 230kV~BxPrSF6-BlqFech-DJ52-16"
 38382      0 KAW2KPR-1XCPS5216Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Bx.pr.SF6-Alm-DJ52-16"
 38383      0 KAW2KPR-1XCB15216Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Bob1-Supervisão-DJ52-16"
 38384      0 KAW2KPR-1XCB25216Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Bob2-Supervisão-DJ52-16"
 38385      0 KAW2KPR-1XCMO5216LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Motor DJ-FtaCA-DJ52-16"
 38386      0 KAW2KPR-1XCC15216LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR~CircAbert1-FtaCC-DJ52-16"
 38387      0 KAW2KPR-1XCC25216LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR~CircAbert2-FtaCC-DJ52-16"
 38388      0 KAW2KPR-1XCCM5216LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~CmdDJ-Falta CC-DJ52-16"
 38389      0 KAW2KPR-1XCMD5216      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Mola descarr.-DJ52-16"
 38390      0 KAW2KPR-1RCTF5216Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~(43)-R/L-DJ52-16"
 38391      0 KAW2KPR-1XSWS-104Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Seccs-Falha-SC 89-104"
 38392      0 KAW2KPR-1XSWS-106Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Seccs-Falha-SC 89-106"
 38393      0 KAW2KPR-1XSWS-108Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Seccs-Falha-SC 89-108"
 38394      0 KAW2KPR-1XSWI2901Rels  D BLOQUEADO/LIBERADO              52  28  16  0 E   0  0     1.000000     0.000000      0  0 1      1.00 "KAW2~LT1 KPR 230kV~Liberação-SC Terra29-01"
 38395      0 KAW2KPR-1CILO-104      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~Intertravmto.-SC 89-104"
 38396      0 KAW2KPR-1CILO-106      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~Intertravmto.-SC 89-106"
 38397      0 KAW2KPR-1CILO-108      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR 230kV~Intertravmto.-SC 89-108"
 38398      0 KAW2KPR-1RCTF-104Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~(43)-R/L-SC 89-104"
 38399      0 KAW2KPR-1RCTF-106Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~(43)-R/L-SC 89-106"
 38400      0 KAW2KPR-1RCTF-108Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~(43)-R/L-SC 89-108"
 38401      0 KAW2KPR-1ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR 230kV~Telecontr-Inclusão"
 38402      0 KAW2KPR-1RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR 230kV~Teleproteção"
 38403      0 KAW2KPR-1RTPR----Fail  D SEM_DEFEITO/COM_DEFEITO         42 187   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Teleproteção-Falha"
 38404      0 KAW2KPR-1RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR 230kV~Religador(79)-Inclusão"
 38405      0 KAW2KPR-1RSYN----Dsbl  D HABILITADO/DESABILITADO         29  30  29  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~(25)-Desabilitado"
 38406      0 KAW2KPR-1RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR 230kV~Transfer.prot.-Normal"
 38407      0 KAW2KPR-1RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Transfer.prot.-Incompl"
 38408      0 KAW2KPR-1RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR 230kV~Transfer.prot.-Tranfer"
 38409      0 KAW2KPR-1TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Minidisjuntor do TP-LT"
 38410      0 KAW2KPR-1ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR 230kV~Módulo-Falta CC"
 38411      0 KAW2KPR-1RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Proteção-Falha-Pri"
 38412      0 KAW2KPR-1RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Proteção-Falha-ProtAlt"
 38413      0 KAW2KPR-1RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Proteção-FalhComun-Pri"
 38414      0 KAW2KPR-1RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Proteção-FalhComun-Alt"
 38415      0 KAW2KPR-1RPRTP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Proteção-FalhSinc-Pri"
 38416      0 KAW2KPR-1RPRTA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR 230kV~Proteção-FalhSinc-Alt"
 38418      0 KAW2KPR11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR1 69kV~Transfer.prot.-Normal"
 38419      0 KAW2KPR11RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~Transfer.prot.-Interm"
 38420      0 KAW2KPR11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~Transfer.prot.-Tranfer"
 38421      0 KAW2KPR11RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR1 69kV~Transfer.prot.-Incompl"
 38422      0 KAW2KPR21XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Disc.polos-DJ52-17-Opr"
 38423      0 KAW2KPR21XCPS5217BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~LT1 KPR2~BxPrSF6-BlqFech-DJ52-17"
 38424      0 KAW2KPR21XCPS5217Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Bx.pr.SF6-Alm-DJ52-17"
 38425      0 KAW2KPR21XCB15217Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Bob1-Superv-DJ52-17"
 38426      0 KAW2KPR21XCB25217Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Bob2-Superv-DJ52-17"
 38427      0 KAW2KPR21XCMO5217LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Motor DJ-FtaCA-DJ52-17"
 38428      0 KAW2KPR21XCC15217LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2~CircAbert1-FtaCC-DJ52-17"
 38429      0 KAW2KPR21XCC25217LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2~CircAbert2-FtaCC-DJ52-17"
 38430      0 KAW2KPR21XCCM5217LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~CmdDJ-Falta CC-DJ52-17"
 38431      0 KAW2KPR21XCMD5217      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Mola descarr.-DJ52-17"
 38432      0 KAW2KPR21RCTF5217Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~(43)-R/L-DJ52-17"
 38433      0 KAW2KPR21XSWS-110Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Seccs-Falha-SC 89-110"
 38434      0 KAW2KPR21XSWS-112Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Seccs-Falha-SC 89-112"
 38435      0 KAW2KPR21XSWS-114Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Seccs-Falha-SC 89-114"
 38436      0 KAW2KPR21XSWI2909Rels  D BLOQUEADO/LIBERADO              52  28  16  0 E   0  0     1.000000     0.000000      0  0 1      1.00 "KAW2~LT1 KPR2 230kV~Liber-SC Terra29-09"
 38437      0 KAW2KPR21CILO-110      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~Intertvmt-SC 89-110"
 38438      0 KAW2KPR21CILO-112      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~Intertvmt-SC 89-112"
 38439      0 KAW2KPR21CILO-114      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR2 230kV~Intertvmt-SC 89-114"
 38440      0 KAW2KPR21RCTF-110Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~(43)-R/L-SC 89-110"
 38441      0 KAW2KPR21RCTF-112Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~(43)-R/L-SC 89-112"
 38442      0 KAW2KPR21RCTF-114Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~(43)-R/L-SC 89-114"
 38443      0 KAW2KPR21ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR2 230kV~Telecontr-Inclusão"
 38444      0 KAW2KPR21RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR2 230kV~Teleproteção"
 38445      0 KAW2KPR21RTPR----Fail  D SEM_DEFEITO/COM_DEFEITO         42 187   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Teleproteção-Falha"
 38446      0 KAW2KPR21RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR2 230kV~Religador(79)-Inclusão"
 38447      0 KAW2KPR21RSYN----Dsbl  D HABILITADO/DESABILITADO         29  30  29  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~(25)-Desabilitado"
 38448      0 KAW2KPR21RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR2 230kV~Transfer.prot.-Normal"
 38449      0 KAW2KPR21RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Transfer.prot.-Incompl"
 38450      0 KAW2KPR21RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR2 230kV~Transfer.prot.-Tranfer"
 38451      0 KAW2KPR21TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Minidisjuntor do TP-LT"
 38452      0 KAW2KPR21ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR2 230kV~Módulo-Falta CC"
 38453      0 KAW2KPR21RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Proteção-Falha-Pri"
 38454      0 KAW2KPR21RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Proteção-Falha-ProtAlt"
 38455      0 KAW2KPR21RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Proteção-FalhComun-Pri"
 38456      0 KAW2KPR21RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Proteção-FalhComun-Alt"
 38457      0 KAW2KPR21RPRTP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Proteção-FalhSinc-Pri"
 38458      0 KAW2KPR21RPRTA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR2 230kV~Proteção-FalhSinc-Alt"
 38459      0 KAW2KSL21XSWI8908      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KSL2 69kV~SC89-08:estado"
 38460      0 KAW2KPR11RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~LT1 KPR1 69kV~Religador(79)-Inclusão"
 38461      0 KAW2KPR11ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~LT1 KPR1 69kV~Telecontrole do módulo"
 38462      0 KAW2KPR11ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~LT1 KPR1 69kV~Módulo-Falta CC"
 38463      0 KAW2KPR11RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR1 69kV~Proteção-Falha-Pri"
 38464      0 KAW2IB--2XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Disc.polos-DJ24-03-Oper"
 38465      0 KAW2IB--2XCPS2403BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~IB  230kV~Bx.pr.SF6-BlqFech-DJ24-03"
 38466      0 KAW2IB--2XCPS2403Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Bx.pr.SF6-Alarme-DJ24-03"
 38467      0 KAW2IB--2XCB12403Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Bob.abert.1-Superv-DJ24-03"
 38468      0 KAW2IB--2XCB22403Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Bob.abert.2-Superv-DJ24-03"
 38469      0 KAW2IB--2XCMO2403LoAC  D NORMAL/ALARMADO                  8  48  13  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Motor DJ-Falta CA-DJ24-03"
 38470      0 KAW2IB--2XCC12403LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~CircAbert1-Falta CC-DJ24-03"
 38471      0 KAW2IB--2XCC22403LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~CircAbert2-Falta CC-DJ24-03"
 38472      0 KAW2IB--2XCCM2403LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Comando DJ-Falta CC-DJ24-03"
 38473      0 KAW2IB--2XCMD2403      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Mola descarr.-DJ24-03"
 38474      0 KAW2IB--2RCTF2403Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB  230kV~(43)-Remoto/Local-DJ24-03"
 38475      0 KAW2IB--2XSWS8902Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Seccionadoras-Falha-SC89-02"
 38476      0 KAW2IB--2XSWS8904Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Seccionadoras-Falha-SC89-04"
 38477      0 KAW2IB--2CILO8902      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB  230kV~Intertravmto.-SC89-02"
 38478      0 KAW2IB--2CILO8904      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB  230kV~Intertravmto.-SC89-04"
 38479      0 KAW2IB--2RCTF8902Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB  230kV~(43)-Remoto/Local-SC89-02"
 38480      0 KAW2IB--2RCTF8904Locl  D REMOTO/LOCAL                    38 141  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KAW2~IB  230kV~(43)-Remoto/Local-SC89-04"
 38481      0 KAW2IB--2ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~IB  230kV~Telecontrole do módulo-Incl"
 38482      0 KAW2IB--2ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~IB  230kV~Módulo-Falta CC"
 38483      0 KAW2IB--2RPRTP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB  230kV~Proteção-Falha-ProtPrinc"
 38484      0 KAW2IB--2RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB  230kV~Proteção-Falha-ProtAlt"
 38485      0 KAW2IB--2RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB  230kV~Proteção-Falha comunic.-Pri"
 38486      0 KAW2IB--2RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB  230kV~Proteção-Falha comunic.-Alt"
 38487      0 KAW2IB--2RPRTP---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB  230kV~Proteção-FalhSinc-Pri"
 38488      0 KAW2IB--2RPRTA---SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~IB  230kV~Proteção-FalhSinc-Alt"
 38489      0 KAW2BC1--MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KAW2~Bco.Cap.BC1 230kV~Pot.reativa"
 38490      0 KAW2BC1--MAPH          A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KAW2~Bco.Cap.BC1 230kV~Corrente"
 38491      0 KAW2KSL21XSWI8910      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KSL2 69kV~SC89-10:estado"
 38492      0 KAW2KPR11RPRTA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR1 69kV~Proteção-Falha-ProtAlt"
 38493      0 KAW2KPR11RPRTP---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR1 69kV~Proteção-FalhComun-Pri"
 38494      0 KAW2P---2RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KAW2~Barra P 230kV~Relé bloq.(86)-Oper"
 38495      0 KAW2P---2ZMOD----LoDC  D NORMAL/ALARMADO                  8 147  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~Barra P 230kV~Módulo-Falta CC"
 38496      0 KAW2P---2RPRT----Fail  D SEM_DEFEITO/COM_DEFEITO         42 144   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Barra P 230kV~Proteção-Falha"
 38497      0 KAW2P---2RPRT----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Barra P 230kV~Proteção-Falha comunic."
 38498      0 KAW2P---2RPRT----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 144 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~Barra P 230kV~Proteção-FalhSinc"
 38499      0 KAW2P---2ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KAW2~Barra P 230kV~Telecontr-Inclusão"
 38500      0 KAW2KPR11RPRTA---CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 144  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~LT1 KPR1 69kV~Proteção-FalhComun-Alt"
 38501      0 KAW2KPR11RPRTP---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KAW2~LT1 KPR1 69kV~Proteção-Sincr-Pri"
 38502      0 KAW2KPR11RPRTA---Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 144  60  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KAW2~LT1 KPR1 69kV~Proteção-Sincr-Alt"
 38503      0 KAW2KSL21XSWI8912      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KSL2 69kV~SC89-12:estado"
 38504      0 KAW2SA---ZVAC----UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~Serv. Aux.~Tensão CA-Subtensão"
 38505      0 KAW2SA---ZVDC----UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~Serv. Aux.~Tensão CC-Subtensão"
 38510      0 KAW2SE---GSAD          D FECHADO/ABERTO                 122 168   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~Subest.~Porta da sala controle"
 38511      0 KAW2SE---GSAG          D FECHADO/ABERTO                 122 169   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KAW2~Subest.~Portão"
 38512      0 KAW2SE---RDRE----LoDC  D NORMAL/ALARMADO                  8 145  14  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KAW2~Subest.~RDP-Falta CC"
 38513      0 KAW2SE---RDRE----Fail  D SEM_DEFEITO/COM_DEFEITO         42 145   7  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~Subest.~RDP-Falha"
 38514      0 KAW2SE---ZGPS----Fail  D SEM_DEFEITO/COM_DEFEITO         42 230   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KAW2~Subest.~GPS-Falha"
 38515      0 KAW2SE---ZGPS----Sync  D PERDA_REF.TEMPO/REF.TEMPO_OK    97 230  60  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KAW2~Subest.~GPS-Sincronismo"
 38516      0 KAW2UTRX-ZGPS----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 230  42  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~Remota~GPS-Falha comunic."
 38517      0 KAW2UTRX-IHMI--01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 170  42  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~Remota~Interface IHM-Falha comunic.-1"
 38518      0 KAW2UTRX-IHMI--02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 170  42  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~Remota~Interface IHM-Falha comunic.-2"
 38519      0 KAW2UTRX-ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KAW2~Remota~Painel-Falta CC"
 38520      0 KAW2UTRX-ZUTR----InFl  D SEM_DEFEITO/COM_DEFEITO         42  96 109  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KAW2~Remota~Falha interna"
 38521      0 KAW2KSL21XSWI2903      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KSL2 69kV~SC29-03:estado"
 38522      0 KAW2KME11XCBR5224      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      1.00 "KAW2~LT1 KME1 69kV~DJ52-24:estado"
 38523      0 KAW2KME11XSWI-154      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KME1 69kV~SC154:estado"
 38524      0 KAW2KME11XSWI-156      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KME1 69kV~SC156:estado"
 38525      0 KAW2KME11XSWI-158      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KME1 69kV~SC158:estado"
 38526      0 KAW2KME11XSWI2915      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KME1 69kV~SC29-15:estado"
 38527      0 KAW2TR1-2XSWI8998      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR1 230kV~SC89-98:estado"
 38528      0 KAW2TR1-2XSWI-100      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR1 230kV~SC 89-100:estado"
 38529      0 KAW2TR1-2XSWI-102      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR1 230kV~SC 89-102:estado"
 38530      0 KAW2TR1-0XSWI8936      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR1 69kV~SC89-36:estado"
 38531      0 KAW2TR1-0XSWI8938      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR1 69kV~SC89-38:estado"
 38532      0 KAW2TR1-0XSWI8940      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR1 69kV~SC89-40:estado"
 38533      0 KAW2TR2-2XSWI8992      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR2 230kV~SC89-92:estado"
 38534      0 KAW2TR2-2XSWI8994      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR2 230kV~SC89-94:estado"
 38535      0 KAW2TR2-2XSWI8996      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR2 230kV~SC89-96:estado"
 38536      0 KAW2TR2-0XSWI8926      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR2 69kV~SC89-26:estado"
 38537      0 KAW2TR2-0XSWI8928      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR2 69kV~SC89-28:estado"
 38538      0 KAW2TR2-0XSWI8930      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR2 69kV~SC89-30:estado"
 38539      0 KAW2KPR-1XCBR5216      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~LT1 KPR 230kV~DJ52-16:estado"
 38540      0 KAW2KPR-1XSWI-104      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KPR 230kV~SC 89-104:estado"
 38541      0 KAW2KPR-1XSWI-106      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KPR 230kV~SC 89-106:estado"
 38542      0 KAW2KPR-1XSWI-108      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KPR 230kV~SC 89-108:estado"
 38543      0 KAW2KPR-1XSWI2901      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KPR 230kV~SC Terra29-01:estado"
 38544      0 KAW2KPR21XCBR5217      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~LT1 KPR2 230kV~DJ52-17:estado"
 38545      0 KAW2KPR21XSWI-110      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KPR2 230kV~SC 89-110:estado"
 38546      0 KAW2KPR21XSWI-112      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KPR2 230kV~SC 89-112:estado"
 38547      0 KAW2KPR21XSWI-114      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KPR2 230kV~SC 89-114:estado"
 38548      0 KAW2KPR21XSWI2909      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KPR2 230kV~SC Terra29-09:estado"
 38549      0 KAW2IB--2XCBR2403      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~IB  230kV~DJ24-03:estado"
 38550      0 KAW2IB--2XSWI8902      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~IB  230kV~SC89-02:estado"
 38551      0 KAW2IB--2XSWI8904      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~IB  230kV~SC89-04:estado"
 38552      0 KAW2KPR11XCBR5218      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~LT1 KPR1 69kV~DJ52-18:estado"
 38553      0 KAW2KPR11XSWI-116      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KPR1 69kV~SC 89-116:estado"
 38554      0 KAW2KPR11XSWI-118      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~LT1 KPR1 69kV~SC 89-118:estado"
 38555      0 KAW2KPR11XSWI-120      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KPR1 69kV~SC 89-120:estado"
 38556      0 KAW2KPR11XSWI2911      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~LT1 KPR1 69kV~SC Terra29-11:estado"
 38557      0 KAW2TR1-2MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     98.00 "KAW2~TR1 230kV~Corrente-Fase B"
 38558      0 KAW2TR1-2YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.98 "KAW2~TR1 230kV~Temperatura enrolamento"
 38559      0 KAW2TR1-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -39.50 "KAW2~TR1 69kV~Pot.ativa"
 38560      0 KAW2TR1-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -4.50 "KAW2~TR1 69kV~Pot.reativa"
 38561      0 KAW2TR1-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    328.00 "KAW2~TR1 69kV~Corrente-Fase B"
 38562      0 KAW2TR1-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.05 "KAW2~TR1 69kV~Temperatura enrolamento"
 38563      0 KAW2TR3-2MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     40.60 "KAW2~TR3 Ld.230kV~Pot.ativa"
 38564      0 KAW2TR3-2MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      8.10 "KAW2~TR3 Ld.230kV~Pot.reativa"
 38565      0 KAW2TR1--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.16 "KAW2~TR1~Temperatura do óleo"
 38566      0 KAW2TR2-2MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     99.00 "KAW2~TR2 230kV~Corrente-Fase B"
 38567      0 KAW2TR2-2YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0      5.09 "KAW2~TR2 230kV~Temperatura enrolamento"
 38568      0 KAW2TR2-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -39.20 "KAW2~TR2 69kV~Pot.ativa"
 38569      0 KAW2TR2-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     -4.30 "KAW2~TR2 69kV~Pot.reativa"
 38570      0 KAW2TR2-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    334.00 "KAW2~TR2 69kV~Corrente-Fase B"
 38571      0 KAW2TR2-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.80 "KAW2~TR2 69kV~Temperatura enrolamento"
 38572      0 KAW2TR3-2MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    104.00 "KAW2~TR3 Ld.230kV~Corrente-Fase B"
 38573      0 KAW2TR3-2YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0    525.00 "KAW2~TR3 Ld.230kV~Temperatura enrolamento"
 38574      0 KAW2TR2--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.96 "KAW2~TR2~Temperatura do óleo"
 38575      0 KAW2KPR-1MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    234.00 "KAW2~LT1 KPR 230kV~Tensão-Fases AB"
 38576      0 KAW2KPR-1MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.10 "KAW2~LT1 KPR 230kV~Pot.ativa"
 38577      0 KAW2KPR-1MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -25.80 "KAW2~LT1 KPR 230kV~Pot.reativa"
 38578      0 KAW2KPR-1MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     66.00 "KAW2~LT1 KPR 230kV~Corrente-Fase B"
 38579      0 KAW2KPR21MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    234.60 "KAW2~LT1 KPR2 230kV~Tensão-Fases AB"
 38580      0 KAW2KPR21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0   -124.40 "KAW2~LT1 KPR2 230kV~Pot.ativa"
 38581      0 KAW2KPR21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      4.10 "KAW2~LT1 KPR2 230kV~Pot.reativa"
 38582      0 KAW2KPR21MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    308.00 "KAW2~LT1 KPR2 230kV~Corrente-Fase B"
 38583      0 KAW2P---2MFHZ--AB      A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0     59.98 "KAW2~Barra P 230kV~Frequência-Fases AB"
 38584      0 KAW2SE---ZTMP          A oC                             217  19   0  0 E   0  0     1.000000     0.000000      0 -1 0     19.10 "KAW2~Subest.~Temperatura"
 38585      0 KAW2SA---ZVDC--02      A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    126.30 "KAW2~Serv. Aux.~Tensão CC-Índ.2"
 38587      0 KAW2KPR11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     10.40 "KAW2~LT1 KPR1 69kV~Pot.ativa"
 38588      0 KAW2KPR11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      3.30 "KAW2~LT1 KPR1 69kV~Pot.reativa"
 38589      0 KAW2KPR11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     92.00 "KAW2~LT1 KPR1 69kV~Corrente-Fase B"
 38590      0 KAW2TR4-0XCBR5221      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR4 Ld.69kV~DJ52-21:estado"
 38591      0 KAW2TR4-0XSWI-136      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR4 Ld.69kV~SC136:estado"
 38592      0 KAW2TR4-0XSWI-138      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR4 Ld.69kV~SC138:estado"
 38593      0 KAW2TR4-0XSWI-140      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR4 Ld.69kV~SC140:estado"
 38594      0 KAW2TR4-bXCBR5230      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR4 Ld.13,8kV~DJ52-30:estado"
 38595      0 KAW2TR5-0XCBR5223      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR5 Ld.69kV~DJ52-23:estado"
 38596      0 KAW2TR5-0XSWI-148      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR5 Ld.69kV~SC148:estado"
 38597      0 KAW2TR5-0XSWI-150      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~TR5 Ld.69kV~SC150:estado"
 38598      0 KAW2TR5-0XSWI-152      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KAW2~TR5 Ld.69kV~SC152:estado"
 38599      0 KAW2TR5-bXCBR5234      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KAW2~TR5 Ld.13,8kV~DJ52-34:estado"
 38652      0 KAW2IB--0XSWI8932      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~IB 69kV~SC89-32:estado"
 38653      0 KAW2IB--0XSWI8934      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KAW2~IB 69kV~SC89-34:estado"
 39461      0 KEP1KMA11XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Disc.polos-DJ52-02-Oper"
 39462      0 KEP1KMA11XCPS5202Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Bx.pr.SF6-Est2-DJ52-02"
 39463      0 KEP1KMA11XCPS5202Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Bx.pr.SF6-Est1-DJ52-02"
 39464      0 KEP1KMA11XCB15202Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Bob1-Supervisão-DJ52-02"
 39465      0 KEP1KMA11XCB25202Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Bob2-Supervisão-DJ52-02"
 39466      0 KEP1KMA11XCCM5202LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~CmdDJ-Falta CC-DJ52-02"
 39467      0 KEP1KMA11XCMO5202LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Motor DJ-FtaCC-DJ52-02"
 39468      0 KEP1KMA11XCC15202LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1~CircAbert1-FtaCC-DJ52-02"
 39469      0 KEP1KMA11XCC25202LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1~CircAbert2-FtaCC-DJ52-02"
 39470      0 KEP1KMA11XCMD5202      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Mola descarr.-DJ52-02"
 39471      0 KEP1KMA11RCLR5202      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Chave (43LR)-DJ52-02"
 39472      0 KEP1KMA11XSWS8912Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Seccs-Falha-SC89-12"
 39473      0 KEP1KMA11XSWS8914Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Seccs-Falha-SC89-14"
 39474      0 KEP1KMA11XSWS8916Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Seccs-Falha-SC89-16"
 39475      0 KEP1KMA11CILO8912      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KMA1 230kV~Intertravmto.-SC89-12"
 39476      0 KEP1KMA11CILO8914      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Intertravmto.-SC89-14"
 39477      0 KEP1KMA11CILO8916      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Intertravmto.-SC89-16"
 39478      0 KEP1KMA11CILO2903      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Intertvmt-SC Terra29-03"
 39479      0 KEP1KMA11RCLR8912      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Chave (43LR)-SC89-12"
 39480      0 KEP1KMA11RCLR8914      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Chave (43LR)-SC89-14"
 39481      0 KEP1KMA11RCLR8916      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Chave (43LR)-SC89-16"
 39482      0 KEP1KMA11ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KMA1 230kV~Telecontr-Inclusão"
 39483      0 KEP1KMA11RSYN----GrAj  D GRUPO_1/GRUPO_2                 91  30 224  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KMA1 230kV~(25)-Grupo de ajuste"
 39484      0 KEP1KMA11RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KMA1 230kV~Religador(79)-Inclusão"
 39485      0 KEP1KMA11RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KMA1 230kV~Teleproteção"
 39486      0 KEP1KMA11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KMA1 230kV~Transfer.prot.-Normal"
 39487      0 KEP1KMA11RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Transfer.prot.-Interm"
 39488      0 KEP1KMA11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KMA1 230kV~Transfer.prot.-Tranfer"
 39489      0 KEP1KMA11RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Transfer.prot.-Incompl"
 39490      0 KEP1KMA11TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Minidisjuntor do TP-LT"
 39491      0 KEP1KMA11TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~MiniDJ.TP-Barra"
 39492      0 KEP1KMA11ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Painel-Falta CC"
 39493      0 KEP1KMA11RTPCP---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KEP1~LT1 KMA1~CanalTelepr-SaúdeComun-Pri"
 39494      0 KEP1KPM21XCDP5201      D NORMAL/ALARMADO                  8  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Disc.polos-DJ52-01"
 39495      0 KEP1KMA11ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~Switch/Hub SW-Falha"
 39496      0 KEP1KMA11RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~UPC1-Falha interna"
 39497      0 KEP1KMA11RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~UPC2-Falha interna"
 39498      0 KEP1KMA11RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KMA1 230kV~UPC1-Bloqueio Goose"
 39499      0 KEP1KMA11RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KMA1 230kV~UPC2-Bloqueio Goose"
 39500      0 KEP1KMA11RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~UPC1-Falha Sincronismo"
 39501      0 KEP1KMA11RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~UPC2-Falha Sincronismo"
 39502      0 KEP1KMA11RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~UPC1-Falha do Link-1"
 39503      0 KEP1KMA11RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~UPC2-Falha do Link-1"
 39504      0 KEP1KMA11RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~UPC1-Falha do Link-2"
 39505      0 KEP1KMA11RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~UPC2-Falha do Link-2"
 39506      0 KEP1KPL41XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Disc.polos-DJ52-05-Opr"
 39507      0 KEP1KPL41XCPS5205Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Bx.pr.SF6-Est2-DJ52-05"
 39508      0 KEP1KPL41XCPS5205Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Bx.pr.SF6-Est1-DJ52-05"
 39509      0 KEP1KPL41XCB15205Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Bob1-Superv-DJ52-05"
 39510      0 KEP1KPL41XCB25205Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Bob2-Superv-DJ52-05"
 39511      0 KEP1KPL41XCCM5205LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~CmdDJ-Falta CC-DJ52-05"
 39512      0 KEP1KPL41XCMO5205LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Motor DJ-FtaCC-DJ52-05"
 39513      0 KEP1KPL41XCC15205LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4~CircAbert1-FtaCC-DJ52-05"
 39514      0 KEP1KPL41XCC25205LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4~CircAbert2-FtaCC-DJ52-05"
 39515      0 KEP1KPL41XCMD5205      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Mola descarr.-DJ52-05"
 39516      0 KEP1KPL41RCLR5205      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Chave (43LR)-DJ52-05"
 39517      0 KEP1KPL41XSWS8930Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KEP1~LT1 KPL4 230kV~Seccs-Falha-SC89-30"
 39518      0 KEP1KPL41XSWS8932Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Seccs-Falha-SC89-32"
 39519      0 KEP1KPL41XSWS8934Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Seccs-Falha-SC89-34"
 39520      0 KEP1KPL41CILO8930      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL4 230kV~Intertravmto.-SC89-30"
 39521      0 KEP1KPL41CILO8932      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Intertravmto.-SC89-32"
 39522      0 KEP1KPL41CILO8934      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Intertravmto.-SC89-34"
 39523      0 KEP1KPL41CILO2909      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4~Intertvmt-SC Terra29-09"
 39524      0 KEP1KPL41RCLR8930      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Chave (43LR)-SC89-30"
 39525      0 KEP1KPL41RCLR8932      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Chave (43LR)-SC89-32"
 39526      0 KEP1KPL41RCLR8934      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Chave (43LR)-SC89-34"
 39527      0 KEP1KPL41ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL4 230kV~Telecontr-Inclusão"
 39528      0 KEP1KPL41RSYN----GrAj  D GRUPO_1/GRUPO_2                 91  30 224  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL4 230kV~(25)-Grupo de ajuste"
 39529      0 KEP1KPL41RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL4 230kV~Religador(79)-Inclusão"
 39530      0 KEP1KPL41RTPR          D DESLIGADO/LIGADO                10 187   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Teleproteção"
 39531      0 KEP1KPL41RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KPL4 230kV~Transfer.prot.-Normal"
 39532      0 KEP1KPL41RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Transfer.prot.-Interm"
 39533      0 KEP1KPL41RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPL4 230kV~Transfer.prot.-Tranfer"
 39534      0 KEP1KPL41RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Transfer.prot.-Incompl"
 39535      0 KEP1KPL41TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Minidisjuntor do TP-LT"
 39536      0 KEP1KPL41TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~MiniDJ.TP-Barra"
 39537      0 KEP1KPL41ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Painel-Falta CC"
 39538      0 KEP1KPL41ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~Switch/Hub SW-Falha"
 39539      0 KEP1KPL41RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL4 230kV~UPC1-Falha interna"
 39540      0 KEP1KPL41RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL4 230kV~UPC2-Falha interna"
 39541      0 KEP1KPL41RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPL4 230kV~UPC1-Bloqueio Goose"
 39542      0 KEP1KPL41RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPL4 230kV~UPC2-Bloqueio Goose"
 39543      0 KEP1KPL41RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL4 230kV~UPC1-Falha Sincronismo"
 39544      0 KEP1KPL41RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL4 230kV~UPC2-Falha Sincronismo"
 39545      0 KEP1KPL41RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~UPC1-Falha do Link-1"
 39546      0 KEP1KPL41RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~UPC2-Falha do Link-1"
 39547      0 KEP1KPL41RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~UPC1-Falha do Link-2"
 39548      0 KEP1KPL41RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~UPC2-Falha do Link-2"
 39549      0 KEP1TR1-2XCDP-O        D NORMAL/OPERADO                  23  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Disc.polos-DJ52-06-Oper"
 39550      0 KEP1TR1-2XCPS5206Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Bx.pr.SF6-Estg.2-DJ52-06"
 39551      0 KEP1TR1-2XCPS5206Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Bx.pr.SF6-Estg.1-DJ52-06"
 39552      0 KEP1TR1-2XCB15206Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Bob.abert.1-Superv-DJ52-06"
 39553      0 KEP1TR1-2XCB25206Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Bob.abert.2-Superv-DJ52-06"
 39554      0 KEP1TR1-2XCCM5206LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Comando DJ-Falta CC-DJ52-06"
 39555      0 KEP1TR1-2XCMO5206LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Motor DJ-Falta CC-DJ52-06"
 39556      0 KEP1TR1-2XCC15206LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~CircAbert1-Falta CC-DJ52-06"
 39557      0 KEP1TR1-2XCC25206LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~CircAbert2-Falta CC-DJ52-06"
 39558      0 KEP1TR1-2XCMD5206      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Mola descarr.-DJ52-06"
 39559      0 KEP1TR1-2RCLR5206      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Chave (43LR)-DJ52-06"
 39560      0 KEP1TR1-2XSWS8936Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Seccionadoras-Falha-SC89-36"
 39561      0 KEP1TR1-2XSWS8938Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Seccionadoras-Falha-SC89-38"
 39562      0 KEP1TR1-2XSWS8940Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Seccionadoras-Falha-SC89-40"
