 39563      0 KEP1TR1-2CILO8936      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR1 230kV~Intertravmto.-SC89-36"
 39564      0 KEP1TR1-2CILO8938      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Intertravmto.-SC89-38"
 39565      0 KEP1TR1-2CILO8940      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Intertravmto.-SC89-40"
 39566      0 KEP1TR1-2RCLR8936      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Chave (43LR)-SC89-36"
 39567      0 KEP1TR1-2RCLR8938      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Chave (43LR)-SC89-38"
 39568      0 KEP1TR1-2RCLR8940      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Chave (43LR)-SC89-40"
 39569      0 KEP1TR1-2RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR1 230kV~Transfer.prot.-Normal"
 39570      0 KEP1TR1-2RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Transfer.prot.-Intermed."
 39571      0 KEP1TR1-2RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 230kV~Transfer.prot.-Transferido"
 39572      0 KEP1TR1-2RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Transfer.prot.-Incompleta"
 39573      0 KEP1TR1-2TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 230kV~Minidisjuntor do TP"
 39574      0 KEP1KPM21XCMO5201LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Motor DJ-Falta CC-DJ52-01"
 39575      0 KEP1TR1-0XCPS5209Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Bx.pr.SF6-Estg.2-DJ52-09"
 39576      0 KEP1TR1-0XCPS5209Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Bx.pr.SF6-Estg.1-DJ52-09"
 39577      0 KEP1TR1-0XCB15209Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Bob.abert.1-Superv-DJ52-09"
 39578      0 KEP1TR1-0XCB25209Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Bob.abert.2-Superv-DJ52-09"
 39579      0 KEP1TR1-0XCCM5209LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Comando DJ-Falta CC-DJ52-09"
 39580      0 KEP1TR1-0XCMO5209LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Motor DJ-Falta CC-DJ52-09"
 39581      0 KEP1TR1-0XCC15209LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~CircAbert1-Falta CC-DJ52-09"
 39582      0 KEP1TR1-0XCC25209LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~CircAbert2-Falta CC-DJ52-09"
 39583      0 KEP1TR1-0XCMD5209      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Mola descarr.-DJ52-09"
 39584      0 KEP1TR1-0RCLR5209      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Chave (43LR)-DJ52-09"
 39585      0 KEP1TR1-0XSWS8958Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Seccionadoras-Falha-SC89-58"
 39586      0 KEP1TR1-0XSWS8960Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Seccionadoras-Falha-SC89-60"
 39587      0 KEP1TR1-0XSWS8962Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Seccionadoras-Falha-SC89-62"
 39588      0 KEP1TR1-0CILO8958      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR1 69kV~Intertravmto.-SC89-58"
 39589      0 KEP1TR1-0CILO8960      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Intertravmto.-SC89-60"
 39590      0 KEP1TR1-0CILO8962      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Intertravmto.-SC89-62"
 39591      0 KEP1TR1-0RCLR8958      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Chave (43LR)-SC89-58"
 39592      0 KEP1TR1-0RCLR8960      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Chave (43LR)-SC89-60"
 39593      0 KEP1TR1-0RCLR8962      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Chave (43LR)-SC89-62"
 39594      0 KEP1TR1-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR1 69kV~Transfer.prot.-Normal"
 39595      0 KEP1TR1-0RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Transfer.prot.-Intermed."
 39596      0 KEP1TR1-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1 69kV~Transfer.prot.-Transferido"
 39597      0 KEP1TR1-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1 69kV~Transfer.prot.-Incompleta"
 39598      0 KEP1KPM21XCCY5201LoDC  D NORMAL/ALARMADO                  8 311  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~CircAb1Fech-Falta CC-DJ52-01"
 39599      0 KEP1TR1--YFA1----On    D DESLIGADO/LIGADO                10  23  19  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR1~VF1-Lig"
 39600      0 KEP1TR1--YFA2----On    D DESLIGADO/LIGADO                10  24  19  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1~VF2-Lig"
 39601      0 KEP1TR1--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~VF1-Falha"
 39602      0 KEP1TR1--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~VF2-Falha"
 39603      0 KEP1KPM21XCC25201LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~CircAbert2-Falta CC-DJ52-01"
 39604      0 KEP1TR1--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1~VF-Remoto/Local"
 39605      0 KEP1TR1--YFAN----Manl  D AUTOMÁTICO/MANUAL               41  41   4  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1~VF-Autom/Manual"
 39606      0 KEP1TR1--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~Monit.Temperatura MT-FalhInt"
 39607      0 KEP1TR1--PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Pr.térmica do enrol.(49)-Alarme"
 39608      0 KEP1TR1--PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Pr.térmica do enrol.(49)-Oper"
 39609      0 KEP1TR1--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Pr.térmica do óleo(26)-Alarme"
 39610      0 KEP1TR1--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Pr.térmica do óleo(26)-Oper"
 39611      0 KEP1TR1--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1~Relé Contr.Tap (90)"
 39612      0 KEP1TR1--YURG----Fail  D NORMAL/ALARMADO                  8 324   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UR-Falha"
 39613      0 KEP1TR1--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KEP1~TR1~Relé Contr.Tap (90)-Falha interna"
 39614      0 KEP1KPM21RTFP5201Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Transfer.prot.-Nrml-DJ52-01"
 39615      0 KEP1TR1--YPAR----Fail  D NORMAL/ALARMADO                  8  55   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Paralelismo TR-Falha"
 39616      0 KEP1TR1--YPAR----PlIn  D INDIVIDUAL/PARALELO             62  55 232  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1~Paralelismo TR-Paral/Ind"
 39617      0 KEP1KPM21RTFP5201Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~TranfProt-Intermed.-DJ52-01"
 39618      0 KEP1TR1--YCDC----Blck  D DESBLOQUEADO/BLOQUEADO          34  60  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR1~CDC do TR-Bloqueio"
 39619      0 KEP1TR1--YCDC----Locl  D REMOTO/LOCAL                    38  60  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR1~CDC do TR-Remoto/Local"
 39620      0 KEP1KPM21RTFP5201Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~TranfProt-Tranfer-DJ52-01"
 39621      0 KEP1TR1--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Buchholz CDC(63C)-Oper"
 39622      0 KEP1TR1--YCLV----Alrm  D NORMAL/ALARMADO                  8  68   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Nível óleo CDC(71C)-Alarme"
 39623      0 KEP1TR1--YLEV----Alrm  D NORMAL/ALARMADO                  8  64   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Nível óleo(71T)-Alarme"
 39624      0 KEP1TR1--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Buchholz TR(63T)-Alarme"
 39625      0 KEP1TR1--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Buchholz TR(63T)-Oper"
 39626      0 KEP1KPM21RTFP5201Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~TranfProt-Incompleta-DJ52-01"
 39627      0 KEP1TR1--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KEP1~TR1~Relé bloq.(86)-Oper"
 39628      0 KEP1KPM21XSWS8906Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Seccionadoras-Falha-SC89-06"
 39629      0 KEP1KPM21XSWS8908Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Seccionadoras-Falha-SC89-08"
 39630      0 KEP1KPM21XSWS8910Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Seccionadoras-Falha-SC89-10"
 39631      0 KEP1KPM21XSWS8901Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~Seccionadoras-Falha-SC89-01"
 39632      0 KEP1KPM21RCLR8906      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Chave (43LR)-SC89-06"
 39633      0 KEP1KPM21RCLR8908      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Chave (43LR)-SC89-08"
 39634      0 KEP1KPM21RCLR8910      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Chave (43LR)-SC89-10"
 39635      0 KEP1KPM21RCLR8901      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Chave (43LR)-SC89-01"
 39636      0 KEP1KPM21CILO8906      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Intertravmto.-SC89-06"
 39637      0 KEP1KPM21CILO8908      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Intertravmto.-SC89-08"
 39638      0 KEP1TR1--ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR1~Telecontrole do módulo-Inclusão"
 39639      0 KEP1TR1--ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Painel-Falta CC"
 39640      0 KEP1TR1--ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~Switch/Hub SW-Falha"
 39641      0 KEP1TR1--RUP1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 317 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UP1-Falha interna"
 39642      0 KEP1TR1--RUP2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 318 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UP2-Falha interna"
 39643      0 KEP1TR1--RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UPC1-Falha interna"
 39644      0 KEP1TR1--RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UPC2-Falha interna"
 39645      0 KEP1TR1--RUP1----GosB  D DESBLOQUEADO/BLOQUEADO          34 317 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR1~UP1-Bloqueio Goose"
 39646      0 KEP1TR1--RUP2----GosB  D DESBLOQUEADO/BLOQUEADO          34 318 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR1~UP2-Bloqueio Goose"
 39647      0 KEP1TR1--RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR1~UPC1-Bloqueio Goose"
 39648      0 KEP1TR1--RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR1~UPC2-Bloqueio Goose"
 39649      0 KEP1TR1--RUP1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 317 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UP1-Falha Sincronismo"
 39650      0 KEP1TR1--RUP2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 318 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UP2-Falha Sincronismo"
 39651      0 KEP1TR1--RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UPC1-Falha Sincronismo"
 39652      0 KEP1TR1--RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UPC2-Falha Sincronismo"
 39653      0 KEP1TR1--RUP1--01LnFl  D NORMAL/ALARMADO                  8 317 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UP1-Falha do Link-Índ.1"
 39654      0 KEP1TR1--RUP2--01LnFl  D NORMAL/ALARMADO                  8 318 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UP2-Falha do Link-Índ.1"
 39655      0 KEP1TR1--RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UPC1-Falha do Link-Índ.1"
 39656      0 KEP1TR1--RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UPC2-Falha do Link-Índ.1"
 39657      0 KEP1TR1--RUP1--02LnFl  D NORMAL/ALARMADO                  8 317 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UP1-Falha do Link-Índ.2"
 39658      0 KEP1TR1--RUP2--02LnFl  D NORMAL/ALARMADO                  8 318 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UP2-Falha do Link-Índ.2"
 39659      0 KEP1TR1--RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UPC1-Falha do Link-Índ.2"
 39660      0 KEP1TR1--RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR1~UPC2-Falha do Link-Índ.2"
 39661      0 KEP1TR2-2XCDP5207      D NORMAL/ALARMADO                  8  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Disc.polos-DJ52-07"
 39662      0 KEP1TR2-2XCPS5207Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Bx.pr.SF6-Estg.2-DJ52-07"
 39663      0 KEP1TR2-2XCPS5207Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Bx.pr.SF6-Estg.1-DJ52-07"
 39664      0 KEP1TR2-2XCB15207Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Bob1-Supervisão-DJ52-07"
 39665      0 KEP1TR2-2XCB25207Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Bob2-Supervisão-DJ52-07"
 39666      0 KEP1TR2-2XCCM5207LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Comando DJ-FtaCC-DJ52-07"
 39667      0 KEP1TR2-2XCMO5207LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Motor DJ-FtaCC-DJ52-07"
 39668      0 KEP1TR2-2XCC15207LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~CircAbert1-FtaCC-DJ52-07"
 39669      0 KEP1TR2-2XCC25207LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~CircAbert2-FtaCC-DJ52-07"
 39670      0 KEP1TR2-2XCMD5207      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Mola descarr.-DJ52-07"
 39671      0 KEP1TR2-2RCLR5207      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Chave (43LR)-DJ52-07"
 39672      0 KEP1TR2-2XSWS8942Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      0.00 "KEP1~TR2 Ld.230kV~Seccs-Falha-SC89-42"
 39673      0 KEP1TR2-2XSWS8944Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Seccs-Falha-SC89-44"
 39674      0 KEP1TR2-2XSWS8946Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Seccs-Falha-SC89-46"
 39675      0 KEP1TR2-2CILO8942      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2 Ld.230kV~Intertravmto.-SC89-42"
 39676      0 KEP1TR2-2CILO8944      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Intertravmto.-SC89-44"
 39677      0 KEP1TR2-2CILO8946      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Intertravmto.-SC89-46"
 39678      0 KEP1TR2-2RCLR8942      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Chave (43LR)-SC89-42"
 39679      0 KEP1TR2-2RCLR8944      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Chave (43LR)-SC89-44"
 39680      0 KEP1TR2-2RCLR8946      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Chave (43LR)-SC89-46"
 39681      0 KEP1TR2-2RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2 Ld.230kV~Transfer.prot.-Normal"
 39682      0 KEP1TR2-2RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Transfer.prot.-Intermed."
 39683      0 KEP1TR2-2RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.230kV~Transfer.prot.-Tranfer"
 39684      0 KEP1TR2-2RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Transfer.prot.-Incompl"
 39685      0 KEP1TR2-2TVDJ          D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.230kV~Minidisjuntor do TP"
 39686      0 KEP1KPM21CILO8910      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Intertravmto.-SC89-10"
 39687      0 KEP1TR2-0XCPS5211Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Bx.pr.SF6-Estg.2-DJ52-11"
 39688      0 KEP1TR2-0XCPS5211Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Bx.pr.SF6-Estg.1-DJ52-11"
 39689      0 KEP1TR2-0XCB15211Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Bob1-Supervisão-DJ52-11"
 39690      0 KEP1TR2-0XCB25211Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Bob2-Supervisão-DJ52-11"
 39691      0 KEP1TR2-0XCCM5211LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Comando DJ-FtaCC-DJ52-11"
 39692      0 KEP1TR2-0XCMO5211LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Motor DJ-Falta CC-DJ52-11"
 39693      0 KEP1TR2-0XCC15211LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~CircAbert1-FtaCC-DJ52-11"
 39694      0 KEP1TR2-0XCC25211LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~CircAbert2-FtaCC-DJ52-11"
 39695      0 KEP1TR2-0XCMD5211      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Mola descarr.-DJ52-11"
 39696      0 KEP1TR2-0RCLR5211      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Chave (43LR)-DJ52-11"
 39697      0 KEP1TR2-0XSWS8970Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Seccionadoras-Flh-SC89-70"
 39698      0 KEP1TR2-0XSWS8972Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Seccionadoras-Flh-SC89-72"
 39699      0 KEP1TR2-0XSWS8974Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Seccionadoras-Flh-SC89-74"
 39700      0 KEP1TR2-0CILO8970      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2 Ld.69kV~Intertravmto.-SC89-70"
 39701      0 KEP1TR2-0CILO8972      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Intertravmto.-SC89-72"
 39702      0 KEP1TR2-0CILO8974      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Intertravmto.-SC89-74"
 39703      0 KEP1TR2-0RCLR8970      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Chave (43LR)-SC89-70"
 39704      0 KEP1TR2-0RCLR8972      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Chave (43LR)-SC89-72"
 39705      0 KEP1TR2-0RCLR8974      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Chave (43LR)-SC89-74"
 39706      0 KEP1TR2-0RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2 Ld.69kV~Transfer.prot.-Normal"
 39707      0 KEP1TR2-0RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Transfer.prot.-Intermed."
 39708      0 KEP1TR2-0RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2 Ld.69kV~Transfer.prot.-Tranfer"
 39709      0 KEP1TR2-0RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2 Ld.69kV~Transfer.prot.-Incompleta"
 39710      0 KEP1KPM21CILO8901      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Intertravmto.-SC89-01"
 39711      0 KEP1TR2--YFA1----On    D DESLIGADO/LIGADO                10  23  19  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2~VF1-Lig"
 39712      0 KEP1TR2--YFA2----On    D DESLIGADO/LIGADO                10  24  19  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2~VF2-Lig"
 39713      0 KEP1TR2--YFA1----Fail  D NORMAL/ALARMADO                  8  23   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~VF1-Falha"
 39714      0 KEP1TR2--YFA2----Fail  D NORMAL/ALARMADO                  8  24   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~VF2-Falha"
 39715      0 KEP1TR2--YFAN----MDsj  D NORMAL/ALARMADO                  8  41 255  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~VF-Minidisjuntor"
 39716      0 KEP1TR2--YFAN----Locl  D REMOTO/LOCAL                    38  41  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2~VF-Remoto/Local"
 39717      0 KEP1TR2--YFAN----Manl  D AUTOMÁTICO/MANUAL               41  41   4  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2~VF-Autom/Manual"
 39718      0 KEP1TR2--YPMT----InFl  D SEM_DEFEITO/COM_DEFEITO         42 244 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~Monit.Temperatura MT-FalhInt"
 39719      0 KEP1TR2--PTTR----Alrm  D NORMAL/ALARMADO                  8 159   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Pr.térmica do enrol.(49)-Alarme"
 39720      0 KEP1TR2--PTTR-O        D NORMAL/OPERADO                  23 159   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Pr.térmica do enrol.(49)-Oper"
 39721      0 KEP1TR2--PTTI----Alrm  D NORMAL/ALARMADO                  8 203   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Pr.térmica do óleo(26)-Alarme"
 39722      0 KEP1TR2--PTTI-O        D NORMAL/OPERADO                  23 203   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Pr.térmica do óleo(26)-Oper"
 39723      0 KEP1TR2--ATCC          D EXCLUÍDO/INCLUÍDO               36  71   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2~Relé Contr.Tap (90)"
 39724      0 KEP1TR2--YURG----Fail  D NORMAL/ALARMADO                  8 324   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UR-Falha"
 39725      0 KEP1TR2--ATCC----InFl  D SEM_DEFEITO/COM_DEFEITO         42  71 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~Relé Contr.Tap (90)-Falha interna"
 39726      0 KEP1KPM21XSWI8906      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPM2~SC89-06:estado"
 39727      0 KEP1TR2--YPAR----Fail  D NORMAL/ALARMADO                  8  55   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Paralelismo TR-Falha"
 39728      0 KEP1TR2--YPAR----PlIn  D INDIVIDUAL/PARALELO             62  55 232  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2~Paralelismo TR-Paral/Ind"
 39729      0 KEP1KPM21XSWI8908      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPM2~SC89-08:estado"
 39730      0 KEP1TR2--YCDC----Blck  D DESBLOQUEADO/BLOQUEADO          34  60  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR2~CDC do TR-Bloqueio"
 39731      0 KEP1TR2--YCDC----Locl  D REMOTO/LOCAL                    38  60  17  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~TR2~CDC do TR-Remoto/Local"
 39732      0 KEP1KPM21XSWI8910      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPM2~SC89-10:estado"
 39733      0 KEP1TR2--YCBH-O        D NORMAL/OPERADO                  23  69   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Buchholz CDC(63C)-Oper"
 39734      0 KEP1TR2--YCLV----Alrm  D NORMAL/ALARMADO                  8  68   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Nível óleo CDC(71C)-Alarme"
 39735      0 KEP1TR2--YLEV----Alrm  D NORMAL/ALARMADO                  8  64   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Nível óleo(71T)-Alarme"
 39736      0 KEP1TR2--YPBH----Alrm  D NORMAL/ALARMADO                  8  25   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Buchholz TR(63T)-Alarme"
 39737      0 KEP1TR2--YPBH-O        D NORMAL/OPERADO                  23  25   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Buchholz TR(63T)-Oper"
 39738      0 KEP1TR2--YVAL-O        D NORMAL/OPERADO                  23  65   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Válvula alívio sobrepr.(20)-Oper"
 39739      0 KEP1TR2--RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KEP1~TR2~Relé bloq.(86)-Oper"
 39740      0 KEP1KPM21XSWI8901      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPM2~SC89-01:estado"
 39741      0 KEP1KPM21TVDJP-Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~MiniDJ.TP-Barra-ProtPrinc"
 39742      0 KEP1KPM21TVDJA-Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~MiniDJ.TP-Barra-ProtAlt"
 39743      0 KEP1KPM21TVTRP---FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~TP-FalhFusiv-ProtPrinc"
 39744      0 KEP1KPM21TVTRA---FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPM2~TP-Falha de Fusível-ProtAlt"
 39745      0 KEP1KPM21ZTCO          D EXCLUÍDO/INCLUÍDO               36  50   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Telecontrole do módulo"
 39746      0 KEP1KPM21RSYN----Incl  D EXCLUÍDO/INCLUÍDO               36  30   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Sincronizador(25)-Inclusão"
 39747      0 KEP1KPM21RPRT----GrAI  D GRUPO_2/GRUPO_1                 93 144 264  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPM2~Proteção-Grupo de ajuste"
 39748      0 KEP1KPM21RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Religador(79)-Inclusão"
 39749      0 KEP1KPM21RREC----Trpl  D NÃO_TRIPOLAR/TRIPOLAR           65  26  65  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPM2~Religador(79)-Tripolar"
 39750      0 KEP1TR2--ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~TR2~Telecontrole do módulo-Inclusão"
 39751      0 KEP1TR2--ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Painel-Falta CC"
 39752      0 KEP1TR2--ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~Switch/Hub SW-Falha"
 39753      0 KEP1TR2--RUP1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 317 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UP1-Falha interna"
 39754      0 KEP1TR2--RUP2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 318 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UP2-Falha interna"
 39755      0 KEP1TR2--RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UPC1-Falha interna"
 39756      0 KEP1TR2--RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UPC2-Falha interna"
 39757      0 KEP1TR2--RUP1----GosB  D DESBLOQUEADO/BLOQUEADO          34 317 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR2~UP1-Bloqueio Goose"
 39758      0 KEP1TR2--RUP2----GosB  D DESBLOQUEADO/BLOQUEADO          34 318 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR2~UP2-Bloqueio Goose"
 39759      0 KEP1TR2--RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR2~UPC1-Bloqueio Goose"
 39760      0 KEP1TR2--RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~TR2~UPC2-Bloqueio Goose"
 39761      0 KEP1TR2--RUP1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 317 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UP1-Falha Sincronismo"
 39762      0 KEP1TR2--RUP2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 318 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UP2-Falha Sincronismo"
 39763      0 KEP1TR2--RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UPC1-Falha Sincronismo"
 39764      0 KEP1TR2--RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UPC2-Falha Sincronismo"
 39765      0 KEP1TR2--RUP1--01LnFl  D NORMAL/ALARMADO                  8 317 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UP1-Falha do Link-Índ.1"
 39766      0 KEP1TR2--RUP2--01LnFl  D NORMAL/ALARMADO                  8 318 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UP2-Falha do Link-Índ.1"
 39767      0 KEP1TR2--RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UPC1-Falha do Link-Índ.1"
 39768      0 KEP1TR2--RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UPC2-Falha do Link-Índ.1"
 39769      0 KEP1TR2--RUP1--02LnFl  D NORMAL/ALARMADO                  8 317 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UP1-Falha do Link-Índ.2"
 39770      0 KEP1TR2--RUP2--02LnFl  D NORMAL/ALARMADO                  8 318 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UP2-Falha do Link-Índ.2"
 39771      0 KEP1TR2--RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UPC1-Falha do Link-Índ.2"
 39772      0 KEP1TR2--RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~TR2~UPC2-Falha do Link-Índ.2"
 39773      0 KEP1IB--2XCDP2401      D NORMAL/ALARMADO                  8  73   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Disc.polos-DJ24-01"
 39774      0 KEP1IB--2XCPS2401Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Bx.pr.SF6-Estg.2-DJ24-01"
 39775      0 KEP1IB--2XCPS2401Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Bx.pr.SF6-Estg.1-DJ24-01"
 39776      0 KEP1IB--2XCB12401Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Bob.abert.1-Superv-DJ24-01"
 39777      0 KEP1IB--2XCB22401Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Bob.abert.2-Superv-DJ24-01"
 39778      0 KEP1IB--2XCCM2401LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Comando DJ-Falta CC-DJ24-01"
 39779      0 KEP1IB--2XCMO2401LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Motor DJ-Falta CC-DJ24-01"
 39780      0 KEP1KPM21PDIFP---Blck  D DESBLOQUEADO/BLOQUEADO          34 166  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-Blq-Pri"
 39781      0 KEP1KPM21PDIFA---Blck  D DESBLOQUEADO/BLOQUEADO          34 166  34  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-Blq-Alt"
 39782      0 KEP1IB--2XCMD2401      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Mola descarr.-DJ24-01"
 39783      0 KEP1IB--2RCLR2401      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  230kV~Chave (43LR)-DJ24-01"
 39784      0 KEP1IB--2XSWS8902Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Seccionadoras-Falha-SC89-02"
 39785      0 KEP1IB--2XSWS8904Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Seccionadoras-Falha-SC89-04"
 39786      0 KEP1IB--2CILO8902      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  230kV~Intertravmto.-SC89-02"
 39787      0 KEP1IB--2CILO8904      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  230kV~Intertravmto.-SC89-04"
 39788      0 KEP1IB--2RCLR8902      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  230kV~Chave (43LR)-SC89-02"
 39789      0 KEP1IB--2RCLR8904      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  230kV~Chave (43LR)-SC89-04"
 39790      0 KEP1IB--2RBLF-O        D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KEP1~IB  230kV~(86BF)-Oper"
 39791      0 KEP1IB--2ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~IB  230kV~Telecontrole do módulo-Incl"
 39792      0 KEP1IB--2TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Minidisjuntor do TP-LT"
 39793      0 KEP1IB--2TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Minidisjuntor do TP-Barra"
 39794      0 KEP1IB--2ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Painel-Falta CC"
 39795      0 KEP1IB--2ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~Switch/Hub SW-Falha"
 39796      0 KEP1IB--2RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  230kV~UPC1-Falha interna"
 39797      0 KEP1IB--2RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  230kV~UPC2-Falha interna"
 39798      0 KEP1IB--2RPC1----GosD  D BLOQUEADO/DESBLOQUEADO          35 315 238  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~IB  230kV~UPC1-Desbloq Goose"
 39799      0 KEP1IB--2RPC2----GosD  D BLOQUEADO/DESBLOQUEADO          35 316 238  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~IB  230kV~UPC2-Desbloq Goose"
 39800      0 KEP1IB--2RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  230kV~UPC1-Falha Sincronismo"
 39801      0 KEP1IB--2RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  230kV~UPC2-Falha Sincronismo"
 39802      0 KEP1IB--2RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~UPC1-Falha do Link-Índ.1"
 39803      0 KEP1IB--2RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~UPC2-Falha do Link-Índ.1"
 39804      0 KEP1IB--2RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~UPC1-Falha do Link-Índ.2"
 39805      0 KEP1IB--2RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  230kV~UPC2-Falha do Link-Índ.2"
 39806      0 KEP1P---2RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KEP1~Barra P 230kV~Relé bloq.(86)-Oper"
 39807      0 KEP1P---2ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~Barra P 230kV~Telecontr-Inclusão"
 39808      0 KEP1P---2ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Barra P 230kV~Painel-Falta CC"
 39809      0 KEP1P---2ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Barra P 230kV~Switch/Hub SW-Falha"
 39810      0 KEP1P---2RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UPC1-Falha interna"
 39811      0 KEP1P---2RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~Barra P 230kV~UPC1-Bloqueio Goose"
 39812      0 KEP1P---2RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UPC1-Falha Sincronismo"
 39813      0 KEP1P---2RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Barra P 230kV~UPC1-Falha do Link-1"
 39814      0 KEP1P---2RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Barra P 230kV~UPC1-Falha do Link-2"
 39815      0 KEP1P---2RUP1--01CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UP1-Falha comunic.-1"
 39816      0 KEP1P---2RUP1--02CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UP1-Falha comunic.-2"
 39817      0 KEP1P---2RUP1--03CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UP1-Falha comunic.-3"
 39818      0 KEP1P---2RUP1--04CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UP1-Falha comunic.-4"
 39819      0 KEP1P---2RUP1--05CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UP1-Falha comunic.-5"
 39820      0 KEP1KGL11XCPS5212Est2  D NORMAL/ALARMADO                  8  53  33  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Bx.pr.SF6-Est2-DJ52-12"
 39821      0 KEP1KGL11XCPS5212Est1  D NORMAL/ALARMADO                  8  53  32  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Bx.pr.SF6-Est1-DJ52-12"
 39822      0 KEP1KGL11XCB15212Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Bob1-Supervisão-DJ52-12"
 39823      0 KEP1KGL11XCB25212Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Bob2-Supervisão-DJ52-12"
 39824      0 KEP1KGL11XCCM5212LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~CmdDJ-Falta CC-DJ52-12"
 39825      0 KEP1KGL11XCMO5212LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Motor DJ-FtaCC-DJ52-12"
 39826      0 KEP1KGL11XCC15212LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1~CircAbert1-FtaCC-DJ52-12"
 39827      0 KEP1KGL11XCC25212LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1~CircAbert2-FtaCC-DJ52-12"
 39828      0 KEP1KGL11XCMD5212      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Mola descarr.-DJ52-12"
 39829      0 KEP1KGL11RCLR5212      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Chave (43LR)-DJ52-12"
 39830      0 KEP1KGL11XSWS8976Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Seccs-Falha-SC89-76"
 39831      0 KEP1KGL11XSWS8978Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Seccs-Falha-SC89-78"
 39832      0 KEP1KGL11XSWS8980Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Seccs-Falha-SC89-80"
 39833      0 KEP1KGL11CILO8976      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KGL1 69kV~Intertravmto.-SC89-76"
 39834      0 KEP1KGL11CILO8978      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Intertravmto.-SC89-78"
 39835      0 KEP1KGL11CILO8980      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Intertravmto.-SC89-80"
 39836      0 KEP1KGL11CILO2913      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Intertvmt-SC Terra29-13"
 39837      0 KEP1KGL11RCLR8976      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Chave (43LR)-SC89-76"
 39838      0 KEP1KGL11RCLR8978      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Chave (43LR)-SC89-78"
 39839      0 KEP1KGL11RCLR8980      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Chave (43LR)-SC89-80"
 39840      0 KEP1KGL11ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KGL1 69kV~Telecontr-Inclusão"
 39841      0 KEP1KGL11RSYN----GrAI  D GRUPO_2/GRUPO_1                 93  30 264  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KGL1 69kV~(25)-Grupo de ajuste"
 39842      0 KEP1KGL11RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KGL1 69kV~Religador(79)-Inclusão"
 39843      0 KEP1KGL11RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT1 KGL1 69kV~Transfer.prot.-Normal"
 39844      0 KEP1KGL11RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Transfer.prot.-Interm"
 39845      0 KEP1KGL11RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KGL1 69kV~Transfer.prot.-Tranfer"
 39846      0 KEP1KGL11RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Transfer.prot.-Incompl"
 39847      0 KEP1KGL11TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Minidisjuntor do TP-LT"
 39848      0 KEP1KGL11TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~MiniDJ.TP-Barra"
 39849      0 KEP1KGL11ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Painel-Falta CC"
 39850      0 KEP1KGL11ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~Switch/Hub SW-Falha"
 39851      0 KEP1KGL11RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KGL1 69kV~UPC1-Falha interna"
 39852      0 KEP1KGL11RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KGL1 69kV~UPC2-Falha interna"
 39853      0 KEP1KGL11RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KGL1 69kV~UPC1-Bloqueio Goose"
 39854      0 KEP1KGL11RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KGL1 69kV~UPC2-Bloqueio Goose"
 39855      0 KEP1KGL11RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KGL1 69kV~UPC1-Falha Sincronismo"
 39856      0 KEP1KGL11RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KGL1 69kV~UPC2-Falha Sincronismo"
 39857      0 KEP1KGL11RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~UPC1-Falha do Link-1"
 39858      0 KEP1KGL11RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~UPC2-Falha do Link-1"
 39859      0 KEP1KGL11RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~UPC1-Falha do Link-2"
 39860      0 KEP1KGL11RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~UPC2-Falha do Link-2"
 39861      0 KEP1KGL12XCPS5210BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT2 KGL1 69kV~BxPrSF6-BlqFech-DJ52-10"
 39862      0 KEP1KGL12XCPS5210Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Bx.pr.SF6-Alm-DJ52-10"
 39863      0 KEP1KGL12XCB15210Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Bob1-Supervisão-DJ52-10"
 39864      0 KEP1KGL12XCB25210Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Bob2-Supervisão-DJ52-10"
 39865      0 KEP1KGL12XCCM5210LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~CmdDJ-Falta CC-DJ52-10"
 39866      0 KEP1KGL12XCMO5210LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Motor DJ-FtaCC-DJ52-10"
 39867      0 KEP1KGL12XCC15210LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1~CircAbert1-FtaCC-DJ52-10"
 39868      0 KEP1KGL12XCC25210LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1~CircAbert2-FtaCC-DJ52-10"
 39869      0 KEP1KGL12XCMD5210      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Mola descarr.-DJ52-10"
 39870      0 KEP1KGL12RCLR5210      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Chave (43LR)-DJ52-10"
 39871      0 KEP1KGL12XSWS8964Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Seccs-Falha-SC89-64"
 39872      0 KEP1KGL12XSWS8966Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Seccs-Falha-SC89-66"
 39873      0 KEP1KGL12XSWS8968Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Seccs-Falha-SC89-68"
 39874      0 KEP1KGL12CILO8964      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT2 KGL1 69kV~Intertravmto.-SC89-64"
 39875      0 KEP1KGL12CILO8966      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Intertravmto.-SC89-66"
 39876      0 KEP1KGL12CILO8968      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Intertravmto.-SC89-68"
 39877      0 KEP1KGL12CILO2911      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Intertvmt-SC Terra29-11"
 39878      0 KEP1KGL12RCLR8964      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Chave (43LR)-SC89-64"
 39879      0 KEP1KGL12RCLR8966      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Chave (43LR)-SC89-66"
 39880      0 KEP1KGL12RCLR8968      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Chave (43LR)-SC89-68"
 39881      0 KEP1KGL12ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT2 KGL1 69kV~Telecontr-Inclusão"
 39882      0 KEP1KGL12RSYN----GrAI  D GRUPO_2/GRUPO_1                 93  30 264  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT2 KGL1 69kV~(25)-Grupo de ajuste"
 39883      0 KEP1KGL12RREC----Incl  D EXCLUÍDO/INCLUÍDO               36  26   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT2 KGL1 69kV~Religador(79)-Inclusão"
 39884      0 KEP1KGL12RTFP----Nrml  D DESATIVADO/NORMAL              128  54   2  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~LT2 KGL1 69kV~Transfer.prot.-Normal"
 39885      0 KEP1KGL12RTFP----Intm  D DESATIVADO/INTERMEDIÁRIO       126  54  11  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Transfer.prot.-Interm"
 39886      0 KEP1KGL12RTFP----Trfd  D DESATIVADO/TRANSFERIDO         130  54  12  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT2 KGL1 69kV~Transfer.prot.-Tranfer"
 39887      0 KEP1KGL12RTFP----Icpl  D NORMAL/ALARMADO                  8  54 162  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Transfer.prot.-Incompl"
 39888      0 KEP1KGL12TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Minidisjuntor do TP-LT"
 39889      0 KEP1KGL12TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~MiniDJ.TP-Barra"
 39890      0 KEP1KGL12ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Painel-Falta CC"
 39891      0 KEP1KGL12ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~Switch/Hub SW-Falha"
 39892      0 KEP1KGL12RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT2 KGL1 69kV~UPC1-Falha interna"
 39893      0 KEP1KGL12RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT2 KGL1 69kV~UPC2-Falha interna"
 39894      0 KEP1KGL12RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT2 KGL1 69kV~UPC1-Bloqueio Goose"
 39895      0 KEP1KGL12RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT2 KGL1 69kV~UPC2-Bloqueio Goose"
 39896      0 KEP1KGL12RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT2 KGL1 69kV~UPC1-Falha Sincronismo"
 39897      0 KEP1KGL12RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT2 KGL1 69kV~UPC2-Falha Sincronismo"
 39898      0 KEP1KGL12RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~UPC1-Falha do Link-1"
 39899      0 KEP1KGL12RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~UPC2-Falha do Link-1"
 39900      0 KEP1KGL12RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~UPC1-Falha do Link-2"
 39901      0 KEP1KGL12RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~UPC2-Falha do Link-2"
 39902      0 KEP1IB--0XCPS2402BlkC  D DESBLOQUEADO/BLOQUEADO          34  53   5  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~IB  69kV~Bx.pr.SF6-BlqFech-DJ24-02"
 39903      0 KEP1IB--0XCPS2402Alrm  D NORMAL/ALARMADO                  8  53   1  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Bx.pr.SF6-Alarme-DJ24-02"
 39904      0 KEP1IB--0XCB12402Sprv  D NORMAL/ALARMADO                  8  42  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Bob.abert.1-Superv-DJ24-02"
 39905      0 KEP1IB--0XCB22402Sprv  D NORMAL/ALARMADO                  8  43  31  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Bob.abert.2-Superv-DJ24-02"
 39906      0 KEP1IB--0XCCM2402LoDC  D NORMAL/ALARMADO                  8  75  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Comando DJ-Falta CC-DJ24-02"
 39907      0 KEP1IB--0XCMO2402LoDC  D NORMAL/ALARMADO                  8  48  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Motor DJ-Falta CC-DJ24-02"
 39908      0 KEP1IB--0XCC12402LoDC  D NORMAL/ALARMADO                  8 266  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~CircAbert1-Falta CC-DJ24-02"
 39909      0 KEP1IB--0XCC22402LoDC  D NORMAL/ALARMADO                  8 267  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~CircAbert2-Falta CC-DJ24-02"
 39910      0 KEP1IB--0XCMD2402      D NORMAL/ALARMADO                  8  74   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Mola descarr.-DJ24-02"
 39911      0 KEP1IB--0RCLR2402      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  69kV~Chave (43LR)-DJ24-02"
 39912      0 KEP1IB--0XSWS8954Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Seccionadoras-Falha-SC89-54"
 39913      0 KEP1IB--0XSWS8956Fail  D NORMAL/ALARMADO                  8  91   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Seccionadoras-Falha-SC89-56"
 39914      0 KEP1IB--0CILO8954      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  69kV~Intertravmto.-SC89-54"
 39915      0 KEP1IB--0CILO8956      D INTERTRAVADO/LIBERADO           46 194   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  69kV~Intertravmto.-SC89-56"
 39916      0 KEP1IB--0RCLR8954      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  69kV~Chave (43LR)-SC89-54"
 39917      0 KEP1IB--0RCLR8956      D REMOTO/LOCAL                    38 310   0  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~IB  69kV~Chave (43LR)-SC89-56"
 39918      0 KEP1IB--0RBLF-O        D NORMAL/OPERADO                  23 182   0  0 E   0  0     1.000000     0.000000      0  1 0      1.00 "KEP1~IB  69kV~Relé bloq.falha DJ(86BF)-Opr"
 39919      0 KEP1IB--0ZTCO----Incl  D EXCLUÍDO/INCLUÍDO               36  50   9  0 E   0  0     1.000000     0.000000      0  2 2      0.00 "KEP1~IB  69kV~Telecontrole do módulo-Incl"
 39920      0 KEP1IB--0TVDJ--LT      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Minidisjuntor do TP-LT"
 39921      0 KEP1IB--0TVDJ--Br      D NORMAL/ALARMADO                  8 236   0  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Minidisjuntor do TP-Barra"
 39922      0 KEP1IB--0ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Painel-Falta CC"
 39923      0 KEP1IB--0ZSWI----Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~Switch/Hub SW-Falha"
 39924      0 KEP1IB--0RPC1----InFl  D SEM_DEFEITO/COM_DEFEITO         42 315 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  69kV~UPC1-Falha interna"
 39925      0 KEP1IB--0RPC2----InFl  D SEM_DEFEITO/COM_DEFEITO         42 316 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  69kV~UPC2-Falha interna"
 39926      0 KEP1IB--0RPC1----GosB  D DESBLOQUEADO/BLOQUEADO          34 315 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~IB  69kV~UPC1-Bloqueio Goose"
 39927      0 KEP1IB--0RPC2----GosB  D DESBLOQUEADO/BLOQUEADO          34 316 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~IB  69kV~UPC2-Bloqueio Goose"
 39928      0 KEP1IB--0RPC1----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 315 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  69kV~UPC1-Falha Sincronismo"
 39929      0 KEP1IB--0RPC2----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 316 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~IB  69kV~UPC2-Falha Sincronismo"
 39930      0 KEP1IB--0RPC1--01LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~UPC1-Falha do Link-Índ.1"
 39931      0 KEP1IB--0RPC2--01LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~UPC2-Falha do Link-Índ.1"
 39932      0 KEP1IB--0RPC1--02LnFl  D NORMAL/ALARMADO                  8 315 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~UPC1-Falha do Link-Índ.2"
 39933      0 KEP1IB--0RPC2--02LnFl  D NORMAL/ALARMADO                  8 316 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~IB  69kV~UPC2-Falha do Link-Índ.2"
 39934      0 KEP1UAC--ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC~Painel-Falta CC"
 39935      0 KEP1UAC1-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC1~UAC-Falha interna"
 39936      0 KEP1UAC2-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC2~UAC-Falha interna"
 39937      0 KEP1UAC3-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC3~UAC-Falha interna"
 39938      0 KEP1UAC4-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC4~UAC-Falha interna"
 39939      0 KEP1UAC5-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC5~UAC-Falha interna"
 39940      0 KEP1UAC6-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC6~UAC-Falha interna"
 39941      0 KEP1UAC7-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC7~UAC-Falha interna"
 39942      0 KEP1UAC8-ZUAC----InFl  D SEM_DEFEITO/COM_DEFEITO         42 253 109  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC8~UAC-Falha interna"
 39943      0 KEP1UAC1-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC1~UAC-Falha Sincronismo"
 39944      0 KEP1UAC2-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC2~UAC-Falha Sincronismo"
 39945      0 KEP1UAC3-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC3~UAC-Falha Sincronismo"
 39946      0 KEP1UAC4-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC4~UAC-Falha Sincronismo"
 39947      0 KEP1UAC5-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC5~UAC-Falha Sincronismo"
 39948      0 KEP1UAC6-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC6~UAC-Falha Sincronismo"
 39949      0 KEP1UAC7-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC7~UAC-Falha Sincronismo"
 39950      0 KEP1UAC8-ZUAC----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 253 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC8~UAC-Falha Sincronismo"
 39951      0 KEP1UAC1-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC1~UAC-Falha do Link-Índ.1"
 39952      0 KEP1UAC2-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC2~UAC-Falha do Link-Índ.1"
 39953      0 KEP1UAC3-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC3~UAC-Falha do Link-Índ.1"
 39954      0 KEP1UAC4-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC4~UAC-Falha do Link-Índ.1"
 39955      0 KEP1UAC5-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC5~UAC-Falha do Link-Índ.1"
 39956      0 KEP1UAC6-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC6~UAC-Falha do Link-Índ.1"
 39957      0 KEP1UAC7-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC7~UAC-Falha do Link-Índ.1"
 39958      0 KEP1UAC8-ZUAC--01LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC8~UAC-Falha do Link-Índ.1"
 39959      0 KEP1UAC1-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC1~UAC-Falha do Link-Índ.2"
 39960      0 KEP1UAC2-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC2~UAC-Falha do Link-Índ.2"
 39961      0 KEP1UAC3-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC3~UAC-Falha do Link-Índ.2"
 39962      0 KEP1UAC4-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC4~UAC-Falha do Link-Índ.2"
 39963      0 KEP1UAC5-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC5~UAC-Falha do Link-Índ.2"
 39964      0 KEP1UAC6-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC6~UAC-Falha do Link-Índ.2"
 39965      0 KEP1UAC7-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC7~UAC-Falha do Link-Índ.2"
 39966      0 KEP1UAC8-ZUAC--02LnFl  D NORMAL/ALARMADO                  8 253 239  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC8~UAC-Falha do Link-Índ.2"
 39967      0 KEP1UAC9-ZUAC----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 253  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~UAC9~UAC-Falha comunic."
 39968      0 KEP1UCS--ZPNL----LoDC  D NORMAL/ALARMADO                  8 176  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UCS~Painel-Falta CC"
 39969      0 KEP1UCS--ZUCS----ActU  D UNIDADE1/UNIDADE2               17 321 245  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~UCS~Unidade Ativa"
 39970      0 KEP1KPM21RTPR----POTi  D EXCLUÍDO/INCLUÍDO               36 187 273  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Teleproteção-POTT incl."
 39971      0 KEP1UCS1-ZUCS----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 321 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KEP1~UCS1~UCS-Falha Sincronismo"
 39972      0 KEP1UCS2-ZUCS----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 321 186  0 E   0  0     1.000000     0.000000      0  1 3      0.00 "KEP1~UCS2~UCS-Falha Sincronismo"
 39973      0 KEP1UCS1-ZUCS----Off   D LIGADO/DESLIGADO                11 321  20  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~UCS1~UCS-Deslig"
 39974      0 KEP1UCS2-ZUCS----Off   D LIGADO/DESLIGADO                11 321  20  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~UCS2~UCS-Deslig"
 39975      0 KEP1COS--ZUTR----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33  96 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~COS~Remota-Saúde Comunicação"
 39976      0 KEP1CAte-ZUTR----CmHt  D SEM_COMUNICAÇÃO/NORMAL          33  96 185  0 E   0  0     1.000000     0.000000      0  0 3      0.00 "KEP1~CAte~Remota-Saúde Comunicação"
 39977      0 KEP1SA---ZRET--01Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Serv. Aux.~Retificador-Falha-Índ.1"
 39978      0 KEP1SA---ZVAC--01UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Serv. Aux.~Tensão CA-Subtensão-Índ.1"
 39979      0 KEP1SA---ZRET--01BatD  D NORMAL/SINALIZADO               20  87 149  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Serv. Aux.~Retificador-BatDescarg-1"
 39980      0 KEP1SA---ZRET--02Fail  D SEM_DEFEITO/COM_DEFEITO         42  87   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Serv. Aux.~Retificador-Falha-Índ.2"
 39981      0 KEP1SA---ZVAC--02UnV   D NORMAL/ALARMADO                  8  15  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Serv. Aux.~Tensão CA-Subtensão-Índ.2"
 39982      0 KEP1SA---ZRET--02BatD  D NORMAL/SINALIZADO               20  87 149  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Serv. Aux.~Retificador-BatDescarg-2"
 39989      0 KEP1SA---ZVDC--01UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Serv. Aux.~Tensão CC-Subtensão-Índ.1"
 39990      0 KEP1SA---ZVDC--02UnV   D NORMAL/ALARMADO                  8  14  71  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Serv. Aux.~Tensão CC-Subtensão-Índ.2"
 39991      0 KEP1SE---ZGPS----SynF  D REF.TEMPO_OK/PERDA_REF.TEMPO    96 230 186  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Subest.~GPS-Falha Sincronismo"
 39992      0 KEP1SE---GSAD          D FECHADO/ABERTO                 122 168   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~Subest.~Porta da sala controle"
 39993      0 KEP1SE---GSAG          D FECHADO/ABERTO                 122 169   0  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~Subest.~Portão"
 39994      0 KEP1SE---RDRE----LoDC  D NORMAL/ALARMADO                  8 145  14  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~Subest.~RDP-Falta CC"
 39995      0 KEP1SE---RDRE----Fail  D SEM_DEFEITO/COM_DEFEITO         42 145   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Subest.~RDP-Falha"
 39997      0 KEP1KMA11RTPR----Fail  D SEM_DEFEITO/COM_DEFEITO         42 187   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~Teleproteção-Falha"
 39998      0 KEP1UAC--ZSWI--01Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC~Switch/Hub SW-Falha-Índ.1"
 39999      0 KEP1UAC--ZSWI--02Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UAC~Switch/Hub SW-Falha-Índ.2"
 40000      0 KEP1UCS--ZSWI--01Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UCS~Switch/Hub SW-Falha-Índ.1"
 40001      0 KEP1UCS--ZSWI--02Fail  D NORMAL/ALARMADO                  8 254   7  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~UCS~Switch/Hub SW-Falha-Índ.2"
 40002      0 KEP1KPM21RTPR----TDDi  D EXCLUÍDO/INCLUÍDO               36 187 271  0 E   0  0     1.000000     0.000000      0  2 2      1.00 "KEP1~LT1 KPM2~Teleproteção-TDD incl."
 40003      0 KEP1KPL41RTPCP---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~LT1 KPL4~CanalTelepr-SaúdeComun-Pri"
 40004      0 KEP1KPL41RTPCA---CmHt  D COM_DEFEITO/SEM_DEFEITO         43 186 185  0 E   0  0     1.000000     0.000000      0  0 3      1.00 "KEP1~LT1 KPL4~CanalTelepr-SaúdeComun-Alt"
 40005      0 KEP1KMA11RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~UPC1-Falha comunic."
 40006      0 KEP1KMA11RPC2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 316  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KMA1 230kV~UPC2-Falha comunic."
 40007      0 KEP1KPL41RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL4 230kV~UPC1-Falha comunic."
 40008      0 KEP1KPL41RPC2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 316  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPL4 230kV~UPC2-Falha comunic."
 40009      0 KEP1TR1--RUP1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UP1-Falha comunic."
 40010      0 KEP1TR1--RUP2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 318  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UP2-Falha comunic."
 40011      0 KEP1TR1--RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UPC1-Falha comunic."
 40012      0 KEP1TR1--RPC2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 316  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR1~UPC2-Falha comunic."
 40013      0 KEP1TR2--RUP1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 317  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UP1-Falha comunic."
 40014      0 KEP1TR2--RUP2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 318  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UP2-Falha comunic."
 40015      0 KEP1TR2--RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UPC1-Falha comunic."
 40016      0 KEP1TR2--RPC2----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 316  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~TR2~UPC2-Falha comunic."
 40017      0 KEP1P---2RPC1----CmFl  D NORMAL/SEM_COMUNICAÇÃO          32 315  42  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~Barra P 230kV~UPC1-Falha comunic."
 40018      0 KEP1KMA11XCBR5202      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~LT1 KMA1 230kV~DJ52-02:estado"
 40019      0 KEP1KMA11XSWI8912      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KMA1 230kV~SC89-12:estado"
 40020      0 KEP1KMA11XSWI8914      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KMA1 230kV~SC89-14:estado"
 40021      0 KEP1KMA11XSWI8916      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KMA1 230kV~SC89-16:estado"
 40022      0 KEP1KMA11XSWI2903      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KMA1 230kV~SC Terra29-03:estado"
 40023      0 KEP1KPL41XCBR5205      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~LT1 KPL4 230kV~DJ52-05:estado"
 40024      0 KEP1KPL41XSWI8930      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPL4 230kV~SC89-30:estado"
 40025      0 KEP1KPL41XSWI8932      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KPL4 230kV~SC89-32:estado"
 40026      0 KEP1KPL41XSWI8934      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KPL4 230kV~SC89-34:estado"
 40027      0 KEP1KPL41XSWI2909      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KPL4 230kV~SC Terra29-09:estado"
 40028      0 KEP1TR1-2XCBR5206      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~TR1 230kV~DJ52-06:estado"
 40029      0 KEP1TR1-2XSWI8936      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~TR1 230kV~SC89-36:estado"
 40030      0 KEP1TR1-2XSWI8938      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR1 230kV~SC89-38:estado"
 40031      0 KEP1TR1-2XSWI8940      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR1 230kV~SC89-40:estado"
 40032      0 KEP1TR1-0XCBR5209      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~TR1 69kV~DJ52-09:estado"
 40033      0 KEP1TR1-0XSWI8958      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~TR1 69kV~SC89-58:estado"
 40034      0 KEP1TR1-0XSWI8960      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR1 69kV~SC89-60:estado"
 40035      0 KEP1TR1-0XSWI8962      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR1 69kV~SC89-62:estado"
 40036      0 KEP1TR2-2XCBR5207      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~TR2 Ld.230kV~DJ52-07:estado"
 40037      0 KEP1TR2-2XSWI8942      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~TR2 Ld.230kV~SC89-42:estado"
 40038      0 KEP1TR2-2XSWI8944      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR2 Ld.230kV~SC89-44:estado"
 40039      0 KEP1TR2-2XSWI8946      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR2 Ld.230kV~SC89-46:estado"
 40040      0 KEP1TR2-0XCBR5211      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~TR2 Ld.69kV~DJ52-11:estado"
 40041      0 KEP1TR2-0XSWI8970      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~TR2 Ld.69kV~SC89-70:estado"
 40042      0 KEP1TR2-0XSWI8972      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR2 Ld.69kV~SC89-72:estado"
 40043      0 KEP1TR2-0XSWI8974      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~TR2 Ld.69kV~SC89-74:estado"
 40044      0 KEP1IB--2XCBR2401      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~IB  230kV~DJ24-01:estado"
 40045      0 KEP1IB--2XSWI8902      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~IB  230kV~SC89-02:estado"
 40046      0 KEP1IB--2XSWI8904      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~IB  230kV~SC89-04:estado"
 40047      0 KEP1KGL11XCBR5212      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~LT1 KGL1 69kV~DJ52-12:estado"
 40048      0 KEP1KGL11XSWI8976      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KGL1 69kV~SC89-76:estado"
 40049      0 KEP1KGL11XSWI8978      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KGL1 69kV~SC89-78:estado"
 40050      0 KEP1KGL11XSWI8980      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT1 KGL1 69kV~SC89-80:estado"
 40051      0 KEP1KGL11XSWI2913      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT1 KGL1 69kV~SC Terra29-13:estado"
 40052      0 KEP1KGL12XCBR5210      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~LT2 KGL1 69kV~DJ52-10:estado"
 40053      0 KEP1KGL12XSWI8964      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT2 KGL1 69kV~SC89-64:estado"
 40054      0 KEP1KGL12XSWI8966      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT2 KGL1 69kV~SC89-66:estado"
 40055      0 KEP1KGL12XSWI8968      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~LT2 KGL1 69kV~SC89-68:estado"
 40056      0 KEP1KGL12XSWI2911      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      1.00 "KEP1~LT2 KGL1 69kV~SC Terra29-11:estado"
 40057      0 KEP1IB--0XCBR2402      D DESLIGADO/LIGADO                 2  27   0  0 E   0  0     1.000000     0.000000      0  2 0      0.00 "KEP1~IB  69kV~DJ24-02:estado"
 40058      0 KEP1IB--0XSWI8954      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~IB  69kV~SC89-54:estado"
 40059      0 KEP1IB--0XSWI8956      D ABERTO/FECHADO                  92  28   0  0 E   0  0     1.000000     0.000000      0  2 1      0.00 "KEP1~IB  69kV~SC89-56:estado"
 40060      0 KEP1KPM21RUP1----GosB  D DESBLOQUEADO/BLOQUEADO          34 317 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPM2~UP1-Bloqueio Goose"
 40061      0 KEP1KPM21RUP2----GosB  D DESBLOQUEADO/BLOQUEADO          34 318 221  0 E   0  0     1.000000     0.000000      0  1 2      1.00 "KEP1~LT1 KPM2~UP2-Bloqueio Goose"
 40062      0 KEP1KPM21RTPCP---Fail  D SEM_DEFEITO/COM_DEFEITO         42 186   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~Canal da teleprot.-Falha-Pri"
 40063      0 KEP1KPM21RTPCA---Fail  D SEM_DEFEITO/COM_DEFEITO         42 186   7  0 E   0  0     1.000000     0.000000      0  1 3      1.00 "KEP1~LT1 KPM2~Canal da teleprot.-Falha-Alt"
 40064      0 KEP1KPM21MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KEP1~LT1 KPM2~Tensão-Fases AB"
 40065      0 KEP1KPM21MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KEP1~LT1 KPM2~Corrente-Fase A"
 40066      0 KEP1KPM21MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KEP1~LT1 KPM2~Corrente-Fase B"
 40067      0 KEP1KPM21MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0      0.00 "KEP1~LT1 KPM2~Corrente-Fase C"
 40068      0 KEP1KPM21MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KEP1~LT1 KPM2~Pot.ativa"
 40069      0 KEP1KPM21MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KEP1~LT1 KPM2~Pot.reativa"
 40070      0 KEP1KMA11MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.70 "KEP1~LT1 KMA1 230kV~Tensão-Fases AB"
 40071      0 KEP1KMA11MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     68.10 "KEP1~LT1 KMA1 230kV~Pot.aparente"
 40072      0 KEP1KMA11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     63.40 "KEP1~LT1 KMA1 230kV~Pot.ativa"
 40073      0 KEP1KMA11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -26.70 "KEP1~LT1 KMA1 230kV~Pot.reativa"
 40074      0 KEP1KMA11MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    165.00 "KEP1~LT1 KMA1 230kV~Corrente-Fase A"
 40075      0 KEP1KMA11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    167.00 "KEP1~LT1 KMA1 230kV~Corrente-Fase B"
 40076      0 KEP1KMA11MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    167.00 "KEP1~LT1 KMA1 230kV~Corrente-Fase C"
 40077      0 KEP1KMA11RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     57.40 "KEP1~LT1 KMA1 230kV~LocFaltas-DstFalta-Pri"
 40078      0 KEP1KPL41MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.60 "KEP1~LT1 KPL4 230kV~Tensão-Fases AB"
 40079      0 KEP1KPL41MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     61.10 "KEP1~LT1 KPL4 230kV~Pot.aparente"
 40080      0 KEP1KPL41MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -59.60 "KEP1~LT1 KPL4 230kV~Pot.ativa"
 40081      0 KEP1KPL41MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     14.20 "KEP1~LT1 KPL4 230kV~Pot.reativa"
 40082      0 KEP1KPL41MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    141.00 "KEP1~LT1 KPL4 230kV~Corrente-Fase A"
 40083      0 KEP1KPL41MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    156.00 "KEP1~LT1 KPL4 230kV~Corrente-Fase B"
 40084      0 KEP1KPL41MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    149.00 "KEP1~LT1 KPL4 230kV~Corrente-Fase C"
 40085      0 KEP1KPL41RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      2.60 "KEP1~LT1 KPL4 230kV~LocFaltas-DstFalta-Pri"
 40086      0 KEP1TR1-2MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    234.90 "KEP1~TR1 230kV~Tensão-Fases AB"
 40087      0 KEP1TR1-2MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     31.80 "KEP1~TR1 230kV~Pot.aparente"
 40088      0 KEP1TR1-2MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     28.30 "KEP1~TR1 230kV~Pot.ativa"
 40089      0 KEP1TR1-2MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     13.90 "KEP1~TR1 230kV~Pot.reativa"
 40090      0 KEP1TR1-2MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.00 "KEP1~TR1 230kV~Corrente-Fase A"
 40091      0 KEP1TR1-2MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.00 "KEP1~TR1 230kV~Corrente-Fase B"
 40092      0 KEP1TR1-2MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.00 "KEP1~TR1 230kV~Corrente-Fase C"
 40093      0 KEP1TR1-2YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     49.30 "KEP1~TR1 230kV~Temperatura enrolamento"
 40094      0 KEP1TR1-0MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     71.30 "KEP1~TR1 69kV~Tensão-Fases AB"
 40095      0 KEP1TR1-0MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     30.10 "KEP1~TR1 69kV~Pot.aparente"
 40096      0 KEP1TR1-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -28.00 "KEP1~TR1 69kV~Pot.ativa"
 40097      0 KEP1TR1-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -11.00 "KEP1~TR1 69kV~Pot.reativa"
 40098      0 KEP1TR1-0MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    245.00 "KEP1~TR1 69kV~Corrente-Fase A"
 40099      0 KEP1TR1-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    249.00 "KEP1~TR1 69kV~Corrente-Fase B"
 40100      0 KEP1TR1-0MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    243.00 "KEP1~TR1 69kV~Corrente-Fase C"
 40101      0 KEP1TR1-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.90 "KEP1~TR1 69kV~Temperatura enrolamento"
 40102      0 KEP1TR1-bYHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     42.20 "KEP1~TR1 13,8kV~Temperatura enrolamento"
 40103      0 KEP1TR1-2YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0     11.00 "KEP1~TR1 230kV~Posição do tap"
 40104      0 KEP1TR1--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0     41.70 "KEP1~TR1~Temperatura do óleo"
 40105      0 KEP1KMA11RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     58.30 "KEP1~LT1 KMA1 230kV~LocFaltas-DstFalta-Alt"
 40106      0 KEP1KPL41RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      2.70 "KEP1~LT1 KPL4 230kV~LocFaltas-DstFalta-Alt"
 40107      0 KEP1KGL11RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      1.10 "KEP1~LT1 KGL1 69kV~LocFaltas-DstFalta-Alt"
 40108      0 KEP1KGL12RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      0.00 "KEP1~LT2 KGL1 69kV~LocFaltas-DstFalta-Alt"
 40109      0 KEP1KPM21RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      0.00 "KEP1~LT1 KPM2~Localiz.faltas-DstFalta-Pri"
 40110      0 KEP1KPM21RFLOA---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      0.00 "KEP1~LT1 KPM2~Localiz.faltas-DstFalta-Alt"
 40112      0 KEP1TR2-2MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.20 "KEP1~TR2 Ld.230kV~Tensão-Fases AB"
 40113      0 KEP1TR2-2MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     31.20 "KEP1~TR2 Ld.230kV~Pot.aparente"
 40114      0 KEP1TR2-2MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     28.00 "KEP1~TR2 Ld.230kV~Pot.ativa"
 40115      0 KEP1TR2-2MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     13.80 "KEP1~TR2 Ld.230kV~Pot.reativa"
 40116      0 KEP1TR2-2MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     76.00 "KEP1~TR2 Ld.230kV~Corrente-Fase A"
 40117      0 KEP1TR2-2MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     77.00 "KEP1~TR2 Ld.230kV~Corrente-Fase B"
 40118      0 KEP1TR2-2MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0     76.00 "KEP1~TR2 Ld.230kV~Corrente-Fase C"
 40119      0 KEP1TR2-2YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     49.30 "KEP1~TR2 Ld.230kV~Temperatura enrolamento"
 40120      0 KEP1TR2-0MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     71.20 "KEP1~TR2 Ld.69kV~Tensão-Fases AB"
 40121      0 KEP1TR2-0MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     30.10 "KEP1~TR2 Ld.69kV~Pot.aparente"
 40122      0 KEP1TR2-0MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0    -28.10 "KEP1~TR2 Ld.69kV~Pot.ativa"
 40123      0 KEP1TR2-0MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    -11.10 "KEP1~TR2 Ld.69kV~Pot.reativa"
 40124      0 KEP1TR2-0MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    245.00 "KEP1~TR2 Ld.69kV~Corrente-Fase A"
 40125      0 KEP1TR2-0MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    249.00 "KEP1~TR2 Ld.69kV~Corrente-Fase B"
 40126      0 KEP1TR2-0MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    243.00 "KEP1~TR2 Ld.69kV~Corrente-Fase C"
 40127      0 KEP1TR2-0YHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     53.10 "KEP1~TR2 Ld.69kV~Temperatura enrolamento"
 40128      0 KEP1TR2-bYHPT          A oC                             217  18   0  0 E   0  0     1.000000     0.000000      0 -1 0     42.20 "KEP1~TR2 Ld.13,8kV~Temperatura enrolamento"
 40129      0 KEP1TR2-2YTAP          A Pos                            216  16   0  0 E   0  0     1.000000     0.000000      0  0 0     11.00 "KEP1~TR2 Ld.230kV~Posição do tap"
 40130      0 KEP1TR2--YIMT          A oC                             217  17   0  0 E   0  0     1.000000     0.000000      0 -1 0     41.70 "KEP1~TR2~Temperatura do óleo"
 40138      0 KEP1P---2MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0    235.30 "KEP1~Barra P 230kV~Tensão-Fases AB"
 40139      0 KEP1P---2MFHZ          A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0     60.02 "KEP1~Barra P 230kV~Frequência"
 40140      0 KEP1KGL11MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     71.40 "KEP1~LT1 KGL1 69kV~Tensão-Fases AB"
 40141      0 KEP1KGL11MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     26.30 "KEP1~LT1 KGL1 69kV~Pot.aparente"
 40142      0 KEP1KGL11MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     24.90 "KEP1~LT1 KGL1 69kV~Pot.ativa"
 40143      0 KEP1KGL11MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      8.40 "KEP1~LT1 KGL1 69kV~Pot.reativa"
 40144      0 KEP1KGL11MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    211.00 "KEP1~LT1 KGL1 69kV~Corrente-Fase A"
 40145      0 KEP1KGL11MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    211.00 "KEP1~LT1 KGL1 69kV~Corrente-Fase B"
 40146      0 KEP1KGL11MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    216.00 "KEP1~LT1 KGL1 69kV~Corrente-Fase C"
 40147      0 KEP1KGL11RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0     23.10 "KEP1~LT1 KGL1 69kV~LocFaltas-DstFalta-Pri"
 40148      0 KEP1KGL12MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     71.40 "KEP1~LT2 KGL1 69kV~Tensão-Fases AB"
 40149      0 KEP1KGL12MTVA          A MVA                            208   8   0  0 E   0  0     1.000000     0.000000      0 -1 0     34.50 "KEP1~LT2 KGL1 69kV~Pot.aparente"
 40150      0 KEP1KGL12MTWT          A MW                             206   6   0  0 E   0  0     1.000000     0.000000      0 -1 0     31.80 "KEP1~LT2 KGL1 69kV~Pot.ativa"
 40151      0 KEP1KGL12MTVR          A MVAr                           207   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     13.40 "KEP1~LT2 KGL1 69kV~Pot.reativa"
 40152      0 KEP1KGL12MAPH--A       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    277.00 "KEP1~LT2 KGL1 69kV~Corrente-Fase A"
 40153      0 KEP1KGL12MAPH--B       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    286.00 "KEP1~LT2 KGL1 69kV~Corrente-Fase B"
 40154      0 KEP1KGL12MAPH--C       A A                              203   3   0  0 E   0  0     1.000000     0.000000      0  0 0    274.00 "KEP1~LT2 KGL1 69kV~Corrente-Fase C"
 40155      0 KEP1KGL12RFLOP---FDkm  A km                             232  32   8  0 E   0  0     1.000000     0.000000      0 11 0      3.30 "KEP1~LT2 KGL1 69kV~LocFaltas-DstFalta-Pri"
 40156      0 KEP1P---0MVPP--AB      A kV                             201   1   0  0 E   0  0     1.000000     0.000000      0 -1 0     71.50 "KEP1~Barra P 69kV~Tensão-Fases AB"
 40157      0 KEP1P---0MFHZ          A Hz                             209   9   0  0 E   0  0     1.000000     0.000000      0 -2 0     60.01 "KEP1~Barra P 69kV~Frequência"
 40158      0 KEP1SE---ZTMP          A oC                             217  19   0  0 E   0  0     1.000000     0.000000      0 -1 0     21.50 "KEP1~Subest.~Temperatura"
 40159      0 KEP1SA---ZVDC--01      A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    124.70 "KEP1~Serv. Aux.~Tensão CC-Índ.1"
 40160      0 KEP1SA---ZVAC--01      A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0    143.30 "KEP1~Serv. Aux.~Tensão CA-Índ.1"
 40161      0 KEP1SA---ZVDC--02      A Vcc                            214  14   0  0 E   0  0     1.000000     0.000000      0 -1 0    125.90 "KEP1~Serv. Aux.~Tensão CC-Índ.2"
 40162      0 KEP1SA---ZVAC--02      A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0      0.00 "KEP1~Serv. Aux.~Tensão CA-Índ.2"
 40163      0 KEP1SA---ZVAC--03      A Vca                            215  15   0  0 E   0  0     1.000000     0.000000      0 -1 0    141.40 "KEP1~Serv. Aux.~Tensão CA-Índ.3"
 40164      0 KEP1SA---ZTWT--01      A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0     16.70 "KEP1~Serv. Aux.~CA Potência Ativa-Índ.1"
 40165      0 KEP1SA---ZTWT--02      A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0     -1.00 "KEP1~Serv. Aux.~CA Potência Ativa-Índ.2"
 40166      0 KEP1SA---ZTWT--03      A kW                             239  39   0  0 E   0  0     1.000000     0.000000      0 -1 0     -0.10 "KEP1~Serv. Aux.~CA Potência Ativa-Índ.3"
 40172      0 KEP1KGL12TVTR----FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT2 KGL1 69kV~TP-Falha de Fusível"
 40173      0 KEP1KGL11TVTR----FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KGL1 69kV~TP-Falha de Fusível"
 40174      0 KEP1KYU21TVTR----FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KYU2 230kV~TP-Falha de Fusível"
 40175      0 KEP1KPL31TVTR----FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL3 230kV~TP-Falha de Fusível"
 40176      0 KEP1KPL41TVTR----FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KPL4 230kV~TP-Falha de Fusível"
 40177      0 KEP1KMA11TVTR----FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  1 1      1.00 "KEP1~LT1 KMA1 230kV~TP-Falha de Fusível"
 48933      0 KAW2KAW12PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FC-PartPrinc"
 48934      0 KAW2KAW12PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-N-PartPrinc"
 48935      0 KAW2KAW12PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FA-OperPrinc"
 48936      0 KAW2KAW12PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FB-OperPrinc"
 48937      0 KAW2KAW12PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FC-OperPrinc"
 48938      0 KAW2KAW12PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-N-OperPrinc"
 48939      0 KAW2KAW12PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-Z1-OperPrinc"
 48940      0 KAW2KAW12PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-Z2-OperPrinc"
 48941      0 KAW2KAW12PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-Z3-OperPrinc"
 48942      0 KAW2KAW12RRECPO--SndC  D NORMAL/OPERADO                  23  26 240  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT2 KAW1 69kV~(79)-CmdFech-OperPrinc"
 48943      0 KAW2KAW12PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(51)-Fase-OperPrinc"
 48944      0 KAW2KAW12PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(51)-N-OperPrinc"
 48945      0 KAW2KAW12RRECPS        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT2 KAW1 69kV~Religador(79)-PartPrinc"
 48946      0 KAW2KAW12RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT2 KAW1 69kV~(62BF)-DJ52-04-OprPri"
 48947      0 KAW2KAW12PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FA-PartAlt"
 48948      0 KAW2KAW12PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FB-PartAlt"
 48949      0 KAW2KAW12PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FC-PartAlt"
 48950      0 KAW2KAW12PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-N-PartAlt"
 48951      0 KAW2KAW12PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FA-OperAlt"
 48952      0 KAW2KAW12PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FB-OperAlt"
 48953      0 KAW2KAW12PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FC-OperAlt"
 48954      0 KAW2KAW12PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-N-OperAlt"
 48955      0 KAW2KAW12PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-Z1-OperAlt"
 48956      0 KAW2KAW12PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-Z2-OperAlt"
 48957      0 KAW2KAW12PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-Z3-OperAlt"
 48958      0 KAW2KAW12RRECAO--SndC  D NORMAL/OPERADO                  23  26 240  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT2 KAW1 69kV~(79)-CmdFech-OperAlt"
 48959      0 KAW2KAW12PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(51)-Fase-OperAlt"
 48960      0 KAW2KAW12PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(51)-N-OperAlt"
 48961      0 KAW2KAW12RRECAS        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT2 KAW1 69kV~Religador(79)-PartAlt"
 48962      0 KAW2KAW12RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT2 KAW1 69kV~(62BF)-DJ52-04-OperAlt"
 48965      0 KAW2KAW11PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FA-PartPrinc"
 48966      0 KAW2KAW11PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FB-PartPrinc"
 48967      0 KAW2KAW11PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FC-PartPrinc"
 48968      0 KAW2KAW11PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-N-PartPrinc"
 48969      0 KAW2KAW11PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FA-OperPrinc"
 48970      0 KAW2KAW11PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FB-OperPrinc"
 48971      0 KAW2KAW11PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FC-OperPrinc"
 48972      0 KAW2KAW11PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-N-OperPrinc"
 48973      0 KAW2KAW11PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-Z1-OperPrinc"
 48974      0 KAW2KAW11PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-Z2-OperPrinc"
 48975      0 KAW2KAW11PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-Z3-OperPrinc"
 48976      0 KAW2KAW12PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FA-PartPrinc"
 48977      0 KAW2KAW11RRECPO--SndC  D NORMAL/OPERADO                  23  26 240  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT1 KAW1 69kV~(79)-CmdFech-OperPrinc"
 48978      0 KAW2KAW11PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(51)-Fase-OperPrinc"
 48979      0 KAW2KAW11PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(51)-N-OperPrinc"
 48980      0 KAW2KAW11RRECPS        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KAW1 69kV~Religador(79)-PartPrinc"
 48981      0 KAW2KAW11RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KAW1 69kV~(62BF)-DJ52-05-OprPri"
 48982      0 KAW2KAW11PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FA-PartAlt"
 48983      0 KAW2KAW11PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FB-PartAlt"
 48984      0 KAW2KAW11PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FC-PartAlt"
 48985      0 KAW2KAW11PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-N-PartAlt"
 48986      0 KAW2KAW11PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FA-OperAlt"
 48987      0 KAW2KAW11PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FB-OperAlt"
 48988      0 KAW2KAW11PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-FC-OperAlt"
 48989      0 KAW2KAW11PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-N-OperAlt"
 48990      0 KAW2KAW11PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-Z1-OperAlt"
 48991      0 KAW2KAW11PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-Z2-OperAlt"
 48992      0 KAW2KAW11PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(21)-Z3-OperAlt"
 48993      0 KAW2KAW12PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT2 KAW1 69kV~(21)-FB-PartPrinc"
 48994      0 KAW2KAW11RRECAO--SndC  D NORMAL/OPERADO                  23  26 240  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT1 KAW1 69kV~(79)-CmdFech-OperAlt"
 48995      0 KAW2KAW11PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(51)-Fase-OperAlt"
 48996      0 KAW2KAW11PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KAW1 69kV~(51)-N-OperAlt"
 48997      0 KAW2KAW11RRECAS        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KAW1 69kV~Religador(79)-PartAlt"
 48998      0 KAW2KAW11RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KAW1 69kV~(62BF)-DJ52-05-OperAlt"
 49047      0 KAW2TR3-2PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.230kV~(50)-Fase-OperPrinc"
 49048      0 KAW2TR3-2PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.230kV~(51)-Fase-OperPrinc"
 49049      0 KAW2TR3-2RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR3 Ld.230kV~Pr.falha DJ(62BF)-OprPri"
 49050      0 KAW2TR3-2PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.230kV~(50)-Fase-OperAlt"
 49051      0 KAW2TR3-2PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.230kV~(51)-Fase-OperAlt"
 49052      0 KAW2TR3-2RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR3 Ld.230kV~Pr.falha DJ(62BF)-OprAlt"
 49055      0 KAW2TR3-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.69kV~(51)-N-OperPrinc"
 49056      0 KAW2TR3-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.69kV~(51)-Fase-OperPrinc"
 49057      0 KAW2TR3-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR3 Ld.69kV~Pr.falha DJ(62BF)-OprPri"
 49058      0 KAW2TR3-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.69kV~(51)-N-OperAlt"
 49059      0 KAW2TR3-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.69kV~(51)-Fase-OperAlt"
 49060      0 KAW2TR3-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR3 Ld.69kV~Pr.falha DJ(62BF)-OperAlt"
 49063      0 KAW2TR3--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Pr.diferencial(87)-Fase A-OprPri"
 49064      0 KAW2TR3--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Pr.diferencial(87)-Fase B-OprPri"
 49065      0 KAW2TR3--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Pr.diferencial(87)-Fase C-OprPri"
 49066      0 KAW2TR3--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Pr.diferencial(87)-Fase A-OperAlt"
 49067      0 KAW2TR3--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Pr.diferencial(87)-Fase B-OperAlt"
 49068      0 KAW2TR3--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Pr.diferencial(87)-Fase C-OperAlt"
 49069      0 KAW2BC1--PTUVPS        D NORMAL/PARTIDO                  56 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(27)-PartPrinc"
 49070      0 KAW2BC1--PTUVPO        D NORMAL/OPERADO                  23 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(27)-OperPrinc"
 49071      0 KAW2BC1--PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(59)-PartPrinc"
 49072      0 KAW2BC1--PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(59)-OperPrinc"
 49073      0 KAW2BC1--PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(50)-Fase-OperPrinc"
 49074      0 KAW2BC1--PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(51)-N-OperPrinc"
 49075      0 KAW2BC1--PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(51)-Fase-OperPrinc"
 49076      0 KAW2BC1--PBLCPS        D NORMAL/PARTIDO                  56 146   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(61)-PartPrinc"
 49077      0 KAW2BC1--PBLCPO        D NORMAL/OPERADO                  23 146   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(61)-OperPrinc"
 49078      0 KAW2BC1--RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~Bco.Cap.BC1 230kV~(62BF)-OperPrinc"
 49079      0 KAW2BC1--PTUVAS        D NORMAL/PARTIDO                  56 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(27)-PartAlt"
 49080      0 KAW2BC1--PTUVAO        D NORMAL/OPERADO                  23 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(27)-OperAlt"
 49081      0 KAW2BC1--PTOVAS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(59)-PartAlt"
 49082      0 KAW2BC1--PTOVAO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(59)-OperAlt"
 49083      0 KAW2BC1--PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(50)-Fase-OperAlt"
 49084      0 KAW2BC1--PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(51)-N-OperAlt"
 49085      0 KAW2BC1--PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(51)-Fase-OperAlt"
 49086      0 KAW2BC1--PBLCAS        D NORMAL/PARTIDO                  56 146   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(61)-PartAlt"
 49087      0 KAW2BC1--PBLCAO        D NORMAL/OPERADO                  23 146   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~(61)-OperAlt"
 49088      0 KAW2BC1--RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~Bco.Cap.BC1 230kV~(62BF)-OperAlt"
 49093      0 KAW2TR4-0PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.69kV~(50)-Fase-OperPrinc"
 49094      0 KAW2TR4-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.69kV~(51)-N-OperPrinc"
 49095      0 KAW2TR4-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.69kV~(51)-Fase-OperPrinc"
 49096      0 KAW2TR4-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR4 Ld.69kV~Pr.falha DJ(62BF)-OprPri"
 49097      0 KAW2TR4-0PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.69kV~(50)-Fase-OperAlt"
 49098      0 KAW2TR4-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.69kV~(51)-N-OperAlt"
 49099      0 KAW2TR4-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.69kV~(51)-Fase-OperAlt"
 49100      0 KAW2TR4-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR4 Ld.69kV~Pr.falha DJ(62BF)-OperAlt"
 49103      0 KAW2TR4-bPTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.13,8kV~(51)-N-OperPrinc"
 49104      0 KAW2TR4-bPTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.13,8kV~(51)-Fase-OperPrinc"
 49105      0 KAW2TR4-bRBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR4 Ld.13,8kV~(62BF)-OperPrinc"
 49106      0 KAW2TR4-bPTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.13,8kV~(51)-N-OperAlt"
 49107      0 KAW2TR4-bPTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4 Ld.13,8kV~(51)-Fase-OperAlt"
 49108      0 KAW2TR4-bRBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR4 Ld.13,8kV~(62BF)-OperAlt"
 49111      0 KAW2TR4--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4~Pr.diferencial(87)-Fase A-OprPri"
 49112      0 KAW2TR4--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4~Pr.diferencial(87)-Fase B-OprPri"
 49113      0 KAW2TR4--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4~Pr.diferencial(87)-Fase C-OprPri"
 49114      0 KAW2TR4--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4~Pr.diferencial(87)-Fase A-OperAlt"
 49115      0 KAW2TR4--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4~Pr.diferencial(87)-Fase B-OperAlt"
 49116      0 KAW2TR4--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR4~Pr.diferencial(87)-Fase C-OperAlt"
 49117      0 KAW2TR5-0PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.69kV~(50)-Fase-OperPrinc"
 49118      0 KAW2TR5-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.69kV~(51)-N-OperPrinc"
 49119      0 KAW2TR5-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.69kV~(51)-Fase-OperPrinc"
 49120      0 KAW2TR5-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR5 Ld.69kV~Pr.falha DJ(62BF)-OprPri"
 49121      0 KAW2TR5-0PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.69kV~(50)-Fase-OperAlt"
 49122      0 KAW2TR5-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.69kV~(51)-N-OperAlt"
 49123      0 KAW2TR5-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.69kV~(51)-Fase-OperAlt"
 49124      0 KAW2TR5-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR5 Ld.69kV~Pr.falha DJ(62BF)-OperAlt"
 49127      0 KAW2TR5-bPTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.13,8kV~(51)-N-OperPrinc"
 49128      0 KAW2TR5-bPTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.13,8kV~(51)-Fase-OperPrinc"
 49129      0 KAW2TR5-bRBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR5 Ld.13,8kV~(62BF)-OperPrinc"
 49130      0 KAW2TR5-bPTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.13,8kV~(51)-N-OperAlt"
 49131      0 KAW2TR5-bPTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5 Ld.13,8kV~(51)-Fase-OperAlt"
 49132      0 KAW2TR5-bRBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR5 Ld.13,8kV~(62BF)-OperAlt"
 49135      0 KAW2TR5--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5~Pr.diferencial(87)-Fase A-OprPri"
 49136      0 KAW2TR5--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5~Pr.diferencial(87)-Fase B-OprPri"
 49137      0 KAW2TR5--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5~Pr.diferencial(87)-Fase C-OprPri"
 49138      0 KAW2TR5--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5~Pr.diferencial(87)-Fase A-OperAlt"
 49139      0 KAW2TR5--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5~Pr.diferencial(87)-Fase B-OperAlt"
 49140      0 KAW2TR5--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR5~Pr.diferencial(87)-Fase C-OperAlt"
 49141      0 KAW2KME11PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-FA-PartPrinc"
 49142      0 KAW2KME11PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-FB-PartPrinc"
 49143      0 KAW2KME11PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-FC-PartPrinc"
 49144      0 KAW2KME11PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-N-PartPrinc"
 49145      0 KAW2KME11PDISPO        D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~Pr.distância(21)-OprPri"
 49146      0 KAW2KME11PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-Z1-OperPrinc"
 49147      0 KAW2KME11PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-Z2-OperPrinc"
 49148      0 KAW2KME11PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-Z3-OperPrinc"
 49149      0 KAW2KME11PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(50)-N-OperPrinc"
 49150      0 KAW2KME11PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(50)-Fase-OperPrinc"
 49151      0 KAW2KME11PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(51)-N-OperPrinc"
 49152      0 KAW2KME11PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(51)-Fase-OperPrinc"
 49153      0 KAW2KME11RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(79)-Partida-PartPrinc"
 49154      0 KAW2KME11RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(79)-Sucesso-OperPrinc"
 49155      0 KAW2KME11RSYNPO--Blck  D NORMAL/OPERADO                  23  30  34  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT1 KME1 69kV~(25)-Bloqueio-OperPrinc"
 49156      0 KAW2KME11RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KME1 69kV~Pr.falha DJ(62BF)-OprPri"
 49157      0 KAW2KME11PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-FA-PartAlt"
 49158      0 KAW2KME11PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-FB-PartAlt"
 49159      0 KAW2KME11PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-FC-PartAlt"
 49160      0 KAW2KME11PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-N-PartAlt"
 49161      0 KAW2KME11PDISAO        D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~Pr.distância(21)-OperAlt"
 49162      0 KAW2KME11PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-Z1-OperAlt"
 49163      0 KAW2KME11PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-Z2-OperAlt"
 49164      0 KAW2KME11PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(21)-Z3-OperAlt"
 49165      0 KAW2KME11PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(50)-N-OperAlt"
 49166      0 KAW2KME11PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(50)-Fase-OperAlt"
 49167      0 KAW2KME11PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(51)-N-OperAlt"
 49168      0 KAW2KME11PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(51)-Fase-OperAlt"
 49169      0 KAW2KME11RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(79)-Partida-PartAlt"
 49170      0 KAW2KME11RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KME1 69kV~(79)-Sucesso-OperAlt"
 49171      0 KAW2KME11RSYNAO--Blck  D NORMAL/OPERADO                  23  30  34  0 E   0  0     1.000000     0.000000      0  3 2      1.00 "KAW2~LT1 KME1 69kV~(25)-Bloqueio-OperAlt"
 50090      0 KAW2AL-21PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL21 13,8kV~Sobrec.instant.(50)-N-Opr"
 50091      0 KAW2AL-21PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL21 13,8kV~(50)-Fase-Oper"
 50092      0 KAW2AL-21PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL21 13,8kV~(51)-N-Oper"
 50093      0 KAW2AL-21PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL21 13,8kV~(51)-Fase-Oper"
 50094      0 KAW2AL-21RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL21 13,8kV~(62BF)-DJ52-38-Oper"
 50095      0 KAW2AL-21RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL21 13,8kV~Religador(79)-Part"
 50096      0 KAW2AL-21RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL21 13,8kV~Religador(79)-Oper"
 50099      0 KAW2AL-22PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL22 13,8kV~Sobrec.instant.(50)-N-Opr"
 50100      0 KAW2AL-22PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL22 13,8kV~(50)-Fase-Oper"
 50101      0 KAW2AL-22PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL22 13,8kV~(51)-N-Oper"
 50102      0 KAW2AL-22PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL22 13,8kV~(51)-Fase-Oper"
 50103      0 KAW2AL-22RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL22 13,8kV~(62BF)-DJ52-37-Oper"
 50104      0 KAW2AL-22RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL22 13,8kV~Religador(79)-Part"
 50105      0 KAW2AL-22RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL22 13,8kV~Religador(79)-Oper"
 50108      0 KAW2AL-23PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL23 13,8kV~Sobrec.instant.(50)-N-Opr"
 50109      0 KAW2AL-23PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL23 13,8kV~(50)-Fase-Oper"
 50110      0 KAW2AL-23PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL23 13,8kV~(51)-N-Oper"
 50111      0 KAW2AL-23PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL23 13,8kV~(51)-Fase-Oper"
 50112      0 KAW2AL-23RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL23 13,8kV~(62BF)-DJ52-36-Oper"
 50113      0 KAW2AL-23RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL23 13,8kV~Religador(79)-Part"
 50114      0 KAW2AL-23RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL23 13,8kV~Religador(79)-Oper"
 50117      0 KAW2AL-24PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL24 13,8kV~Sobrec.instant.(50)-N-Opr"
 50118      0 KAW2AL-24PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL24 13,8kV~(50)-Fase-Oper"
 50119      0 KAW2AL-24PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL24 13,8kV~(51)-N-Oper"
 50120      0 KAW2AL-24PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL24 13,8kV~(51)-Fase-Oper"
 50121      0 KAW2AL-24RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL24 13,8kV~(62BF)-DJ52-35-Oper"
 50122      0 KAW2AL-24RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL24 13,8kV~Religador(79)-Part"
 50123      0 KAW2AL-24RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL24 13,8kV~Religador(79)-Oper"
 50126      0 KAW2AL-25PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL25 13,8kV~Sobrec.instant.(50)-N-Opr"
 50127      0 KAW2AL-25PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL25 13,8kV~(50)-Fase-Oper"
 50128      0 KAW2AL-25PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL25 13,8kV~(51)-N-Oper"
 50129      0 KAW2AL-25PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL25 13,8kV~(51)-Fase-Oper"
 50130      0 KAW2AL-25RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL25 13,8kV~(62BF)-DJ52-33-Oper"
 50131      0 KIK3KAL11PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(87)-FA-OperPrinc"
 50132      0 KIK3KAL11PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(87)-FB-OperPrinc"
 50133      0 KIK3KAL11PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(87)-FC-OperPrinc"
 50134      0 KIK3KAL11PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FA-PartPrinc"
 50135      0 KIK3KAL11PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FB-PartPrinc"
 50136      0 KIK3KAL11PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FC-PartPrinc"
 50137      0 KIK3KAL11PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-N-PartPrinc"
 50138      0 KIK3KAL11PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FA-OperPrinc"
 50139      0 KIK3KAL11PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FB-OperPrinc"
 50140      0 KIK3KAL11PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FC-OperPrinc"
 50141      0 KIK3KAL11PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-N-OperPrinc"
 50142      0 KIK3KAL11PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z1-OperPrinc"
 50144      0 KIK3KAL11PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z2-OperPrinc"
 50145      0 KIK3KAL11PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z3-OperPrinc"
 50146      0 KIK3KAL11PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z4-OperPrinc"
 50148      0 KIK3KAL11RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(79)-Partida-PartPrinc"
 50149      0 KIK3KAL11RRECPO        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KAL1 138kV~Religador(79)-OprPri"
 50153      0 KIK3KAL11PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(50)-Fase-OperPrinc"
 50154      0 KIK3KAL11PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(50)-N-OperPrinc"
 50155      0 KIK3KAL11PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(51)-Fase-OperPrinc"
 50156      0 KIK3KAL11PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(51)-N-OperPrinc"
 50157      0 KIK3KAL11PDEFPOF-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1~(67N)-Instant-Fase-OprPri"
 50158      0 KIK3KAL11PDEFPON-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(67N)-Instant-N-OprPri"
 50159      0 KIK3KAL11PDEFPOF-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1~(67N)-Temporiz-Fase-OprPri"
 50160      0 KIK3KAL11PDEFPON-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1~(67N)-Temporiz-N-OprPri"
 50161      0 KIK3KAL11PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(59)-OperPrinc"
 50162      0 KIK3KAL11PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~PrtSOTF-OperPrinc"
 50163      0 KIK3KAL11RTPRP---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~Teleprot-EnvPerm-Pri"
 50164      0 KIK3KAL11RTPRP---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~Teleprot-RecPerm-Pri"
 50167      0 KIK3KAL11TVTRP---FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~TP-FalhFusiv-ProtPrinc"
 50168      0 KIK3KAL11RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KAL1 138kV~(62BF)-DJ52-01-OprPri"
 50169      0 KIK3KAL11RBRFPO--Extn  D NORMAL/OPERADO                  23  31  87  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(62BF)-Extn-OperPrinc"
 50170      0 KIK3KAL11XSWIP---OpLd  D NORMAL/ALARMADO                  8  28 179  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~Abertura sob carga-Pri"
 50171      0 KIK3KAL11PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(87)-FA-OperAlt"
 50172      0 KIK3KAL11PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(87)-FB-OperAlt"
 50173      0 KIK3KAL11PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(87)-FC-OperAlt"
 50174      0 KIK3KAL11PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FA-PartAlt"
 50175      0 KIK3KAL11PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FB-PartAlt"
 50176      0 KIK3KAL11PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FC-PartAlt"
 50177      0 KIK3KAL11PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-N-PartAlt"
 50178      0 KIK3KAL11PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FA-OperAlt"
 50179      0 KIK3KAL11PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FB-OperAlt"
 50180      0 KIK3KAL11PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-FC-OperAlt"
 50181      0 KIK3KAL11PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-N-OperAlt"
 50182      0 KIK3KAL11PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z1-OperAlt"
 50184      0 KIK3KAL11PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z2-OperAlt"
 50185      0 KIK3KAL11PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z3-OperAlt"
 50186      0 KIK3KAL11PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(21)-Z4-OperAlt"
 50188      0 KIK3KAL11RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(79)-Partida-PartAlt"
 50189      0 KIK3KAL11RRECAO        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KAL1 138kV~Religador(79)-OperAlt"
 50193      0 KIK3KAL11PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(50)-Fase-OperAlt"
 50194      0 KIK3KAL11PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(50)-N-OperAlt"
 50195      0 KIK3KAL11PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(51)-Fase-OperAlt"
 50196      0 KIK3KAL11PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(51)-N-OperAlt"
 50197      0 KIK3KAL11PDEFAOF-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1~(67N)-Instant-Fase-OprAlt"
 50198      0 KIK3KAL11PDEFAON-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(67N)-Instant-N-OprAlt"
 50199      0 KIK3KAL11PDEFAOF-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1~(67N)-Temporiz-Fase-OprAlt"
 50200      0 KIK3KAL11PDEFAON-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1~(67N)-Temporiz-N-OprAlt"
 50201      0 KIK3KAL11PTOVAO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(59)-OperAlt"
 50202      0 KIK3KAL11PSOFAO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~PrtSOTF-OperAlt"
 50203      0 KIK3KAL11RTPRA---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~Teleprot-EnvPerm-Alt"
 50204      0 KIK3KAL11RTPRA---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~Teleprot-RecPerm-Alt"
 50207      0 KIK3KAL11TVTRA---FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~TP-FalhFusiv-ProtAlt"
 50208      0 KIK3KAL11RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KAL1 138kV~(62BF)-DJ52-01-OperAlt"
 50209      0 KIK3KAL11RBRFAO--Extn  D NORMAL/OPERADO                  23  31  87  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~(62BF)-Externo-OperAlt"
 50210      0 KIK3KAL11XSWIA---OpLd  D NORMAL/ALARMADO                  8  28 179  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KAL1 138kV~Abertura sob carga-Alt"
 50214      0 KIK3KYU21PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(87)-FA-OperPrinc"
 50215      0 KIK3KYU21PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(87)-FB-OperPrinc"
 50216      0 KIK3KYU21PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(87)-FC-OperPrinc"
 50217      0 KIK3KYU21PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FA-PartPrinc"
 50218      0 KIK3KYU21PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FB-PartPrinc"
 50219      0 KIK3KYU21PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FC-PartPrinc"
 50220      0 KIK3KYU21PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-N-PartPrinc"
 50221      0 KIK3KYU21PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FA-OperPrinc"
 50222      0 KIK3KYU21PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FB-OperPrinc"
 50223      0 KIK3KYU21PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FC-OperPrinc"
 50224      0 KIK3KYU21PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-N-OperPrinc"
 50225      0 KIK3KYU21PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z1-OperPrinc"
 50227      0 KIK3KYU21PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z2-OperPrinc"
 50228      0 KIK3KYU21PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z3-OperPrinc"
 50229      0 KIK3KYU21PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z4-OperPrinc"
 50231      0 KIK3KYU21RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(79)-Partida-PartPrinc"
 50232      0 KIK3KYU21RRECPO        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KYU2 138kV~Religador(79)-OperPrinc"
 50236      0 KIK3KYU21PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(50)-Fase-OperPrinc"
 50237      0 KIK3KYU21PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(50)-N-OperPrinc"
 50238      0 KIK3KYU21PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(51)-Fase-OperPrinc"
 50239      0 KIK3KYU21PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(51)-N-OperPrinc"
 50240      0 KIK3KYU21PDEFPOF-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2~(67N)-Instant-Fase-OprPri"
 50241      0 KIK3KYU21PDEFPON-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(67N)-Instant-N-OprPri"
 50242      0 KIK3KYU21PDEFPOF-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2~(67N)-Temporiz-Fase-OprPri"
 50243      0 KIK3KYU21PDEFPON-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(67N)-Temporiz-N-OprPri"
 50244      0 KIK3KYU21PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(59)-OperPrinc"
 50245      0 KIK3KYU21PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~PrtSOTF-OperPrinc"
 50246      0 KIK3KYU21RTPRP---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~Teleprot-EnvPerm-Pri"
 50247      0 KIK3KYU21RTPRP---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~Teleprot-RecPerm-Pri"
 50250      0 KIK3KYU21TVTRP---FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~TP-FalhFusiv-ProtPrinc"
 50251      0 KIK3KYU21RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KYU2 138kV~(62BF)-DJ52-02-OprPri"
 50252      0 KIK3KYU21RBRFPO--Extn  D NORMAL/OPERADO                  23  31  87  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(62BF)-Extn-OperPrinc"
 50253      0 KIK3KYU21XSWIP---OpLd  D NORMAL/ALARMADO                  8  28 179  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~Abertura sob carga-Pri"
 50254      0 KIK3KYU21PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(87)-FA-OperAlt"
 50255      0 KIK3KYU21PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(87)-FB-OperAlt"
 50256      0 KIK3KYU21PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(87)-FC-OperAlt"
 50257      0 KIK3KYU21PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FA-PartAlt"
 50258      0 KIK3KYU21PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FB-PartAlt"
 50259      0 KIK3KYU21PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FC-PartAlt"
 50260      0 KIK3KYU21PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-N-PartAlt"
 50261      0 KIK3KYU21PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FA-OperAlt"
 50262      0 KIK3KYU21PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FB-OperAlt"
 50263      0 KIK3KYU21PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-FC-OperAlt"
 50264      0 KIK3KYU21PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-N-OperAlt"
 50265      0 KIK3KYU21PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z1-OperAlt"
 50267      0 KIK3KYU21PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z2-OperAlt"
 50268      0 KIK3KYU21PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z3-OperAlt"
 50269      0 KIK3KYU21PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(21)-Z4-OperAlt"
 50271      0 KIK3KYU21RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(79)-Partida-PartAlt"
 50272      0 KIK3KYU21RRECAO        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KYU2 138kV~Religador(79)-OperAlt"
 50276      0 KIK3KYU21PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(50)-Fase-OperAlt"
 50277      0 KIK3KYU21PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(50)-N-OperAlt"
 50278      0 KIK3KYU21PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(51)-Fase-OperAlt"
 50279      0 KIK3KYU21PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(51)-N-OperAlt"
 50280      0 KIK3KYU21PDEFAOF-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2~(67N)-Instant-Fase-OprAlt"
 50281      0 KIK3KYU21PDEFAON-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(67N)-Instant-N-OperAlt"
 50282      0 KIK3KYU21PDEFAOF-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2~(67N)-Temporiz-Fase-OprAlt"
 50283      0 KIK3KYU21PDEFAON-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(67N)-Temporiz-N-OprAlt"
 50284      0 KIK3KYU21PTOVAO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(59)-OperAlt"
 50285      0 KIK3KYU21PSOFAO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~PrtSOTF-OperAlt"
 50286      0 KIK3KYU21RTPRA---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~Teleprot-EnvPerm-Alt"
 50287      0 KIK3KYU21RTPRA---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~Teleprot-RecPerm-Alt"
 50290      0 KIK3KYU21TVTRA---FvFl  D NORMAL/ALARMADO                  8 171 163  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~TP-FalhFusiv-ProtAlt"
 50291      0 KIK3KYU21RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~LT1 KYU2 138kV~(62BF)-DJ52-02-OperAlt"
 50292      0 KIK3KYU21RBRFAO--Extn  D NORMAL/OPERADO                  23  31  87  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~(62BF)-Externo-OperAlt"
 50293      0 KIK3KYU21XSWIA---OpLd  D NORMAL/ALARMADO                  8  28 179  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~LT1 KYU2 138kV~Abertura sob carga-Alt"
 50297      0 KIK3TR1-1PPRTPO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR1 Ld.138kV~ProtGen-DJ52-05-OprPri"
 50298      0 KIK3TR1-1PPRTAO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR1 Ld.138kV~ProtGen-DJ52-05-OperAlt"
 50299      0 KIK3TR1-1RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR1 Ld.138kV~(62BF)-DJ52-05-OperPrinc"
 50300      0 KIK3TR1-1RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR1 Ld.138kV~(62BF)-DJ52-05-OperAlt"
 50301      0 KIK3TR1-cPPRTPO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR1 Ld.23kV~ProtGen-DJ52-08-OperPrinc"
 50302      0 KIK3TR1-cPPRTAO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR1 Ld.23kV~ProtGen-DJ52-08-OperAlt"
 50303      0 KIK3TR1-cRBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR1 Ld.23kV~(62BF)-DJ52-08-OperPrinc"
 50304      0 KIK3TR1-cRBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR1 Ld.23kV~(62BF)-DJ52-08-OperAlt"
 50305      0 KIK3TR2-1PPRTPO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR2 Ld.138kV~ProtGen-DJ52-04-OprPri"
 50306      0 KIK3TR2-1PPRTAO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR2 Ld.138kV~ProtGen-DJ52-04-OperAlt"
 50307      0 KIK3TR2-1RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR2 Ld.138kV~(62BF)-DJ52-04-OperPrinc"
 50308      0 KIK3TR2-1RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR2 Ld.138kV~(62BF)-DJ52-04-OperAlt"
 50309      0 KIK3TR2-cPPRTPO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR2 Ld.23kV~ProtGen-DJ52-07-OperPrinc"
 50310      0 KIK3TR2-cPPRTAO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR2 Ld.23kV~ProtGen-DJ52-07-OperAlt"
 50311      0 KIK3TR2-cRBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR2 Ld.23kV~(62BF)-DJ52-07-OperPrinc"
 50312      0 KIK3TR2-cRBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR2 Ld.23kV~(62BF)-DJ52-07-OperAlt"
 50313      0 KIK3TR3-1PPRTPO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR3 Ld.138kV~ProtGen-DJ52-03-OprPri"
 50314      0 KIK3TR3-1PPRTAO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR3 Ld.138kV~ProtGen-DJ52-03-OperAlt"
 50315      0 KIK3TR3-1RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR3 Ld.138kV~(62BF)-DJ52-03-OperPrinc"
 50316      0 KIK3TR3-1RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR3 Ld.138kV~(62BF)-DJ52-03-OperAlt"
 50317      0 KIK3TR3-cPPRTPO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR3 Ld.23kV~ProtGen-DJ52-06-OperPrinc"
 50318      0 KIK3TR3-cPPRTAO        D NORMAL/OPERADO                  23 198   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KIK3~TR3 Ld.23kV~ProtGen-DJ52-06-OperAlt"
 50319      0 KIK3TR3-cRBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR3 Ld.23kV~(62BF)-DJ52-06-OperPrinc"
 50320      0 KIK3TR3-cRBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KIK3~TR3 Ld.23kV~(62BF)-DJ52-06-OperAlt"
 52589      0 KNH2KHB11PDIF-O        D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KHB1 230kV~Pr.diferencial(87)-Opr"
 52590      0 KNH2KHB11PDEF-OF       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KHB1 230kV~(67N)-Fase-Oper"
 52591      0 KNH2KHB11PDEF-ON       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KHB1 230kV~(67N)-N-Oper"
 52592      0 KNH2KHB11PTOV-O        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KHB1 230kV~Pr.sobretensão(59)-Opr"
 52593      0 KNH2KHB11RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KNH2~LT1 KHB1 230kV~Relé bloq.(86)-Oper"
 52594      0 KNH2KHB11PTUV          D NORMAL/ALARMADO                  8 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KHB1 230kV~Pr.subtensão(27)"
 52595      0 KNH2KHB12PDIF-O        D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KHB1 230kV~Pr.diferencial(87)-Opr"
 52596      0 KNH2KHB12PDEF-OF       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KHB1 230kV~(67N)-Fase-Oper"
 52597      0 KNH2KHB12PDEF-ON       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KHB1 230kV~(67N)-N-Oper"
 52598      0 KNH2KHB12PTOV-O        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KHB1 230kV~Pr.sobretensão(59)-Opr"
 52599      0 KNH2KHB12RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KNH2~LT2 KHB1 230kV~Relé bloq.(86)-Oper"
 52600      0 KNH2KHB12PTUV          D NORMAL/ALARMADO                  8 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KHB1 230kV~Pr.subtensão(27)"
 52601      0 KNH2KYU22PDIF-O        D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KYU2 230kV~Pr.diferencial(87)-Oper"
 52602      0 KNH2KYU22PDEF-OF       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KYU2 230kV~(67N)-Fase-Oper"
 52603      0 KNH2KYU22PDEF-ON       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KYU2 230kV~(67N)-N-Oper"
 52604      0 KNH2KYU22PTOV-O        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KYU2 230kV~Pr.sobretensão(59)-Oper"
 52605      0 KNH2KYU22RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KNH2~LT2 KYU2 230kV~Relé bloq.(86)-Oper"
 52606      0 KNH2KYU22PTUV          D NORMAL/ALARMADO                  8 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT2 KYU2 230kV~Pr.subtensão(27)"
 52607      0 KNH2KYU21PPRT-O--Trpl  D NORMAL/OPERADO                  23 198  65  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KYU2 230kV~ProtGen-Tripolar-Oper"
 52608      0 KNH2KYU21PDEF-OF       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KYU2 230kV~(67N)-Fase-Oper"
 52609      0 KNH2KYU21PDEF-ON       D NORMAL/OPERADO                  23 162   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KYU2 230kV~(67N)-N-Oper"
 52610      0 KNH2KYU21PTOV-O        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KYU2 230kV~Pr.sobretensão(59)-Oper"
 52611      0 KNH2KYU21RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KNH2~LT1 KYU2 230kV~Relé bloq.(86)-Oper"
 52612      0 KNH2KYU21PTUV          D NORMAL/ALARMADO                  8 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~LT1 KYU2 230kV~Pr.subtensão(27)"
 52613      0 KNH2A---2PDIF-OA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~Barra A 230kV~(87)-FA-Oper"
 52614      0 KNH2A---2PDIF-OB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~Barra A 230kV~(87)-FB-Oper"
 52615      0 KNH2A---2PDIF-OC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~Barra A 230kV~(87)-FC-Oper"
 52616      0 KNH2B---2PDIF-OA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~Barra B 230kV~(87)-FA-Oper"
 52617      0 KNH2B---2PDIF-OB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~Barra B 230kV~(87)-FB-Oper"
 52618      0 KNH2B---2PDIF-OC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KNH2~Barra B 230kV~(87)-FC-Oper"
 52619      0 KNH2IB--2RBLK-O        D NORMAL/OPERADO                  23 181   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KNH2~IB 230kV~Relé bloq.(86)-Oper"
 55731      0 KEP1KMA11PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(87)-FA-OperPrinc"
 55732      0 KEP1KMA11PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(87)-FB-OperPrinc"
 55733      0 KEP1KMA11PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(87)-FC-OperPrinc"
 55734      0 KEP1KMA11PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FA-PartPrinc"
 55735      0 KEP1KMA11PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FB-PartPrinc"
 55736      0 KEP1KMA11PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FC-PartPrinc"
 55737      0 KEP1KMA11PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-N-PartPrinc"
 55738      0 KEP1KMA11PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FA-OperPrinc"
 55739      0 KEP1KMA11PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FB-OperPrinc"
 55740      0 KEP1KMA11PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FC-OperPrinc"
 55741      0 KEP1KMA11PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-N-OperPrinc"
 55742      0 KEP1KMA11PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z1-OperPrinc"
 55743      0 KEP1KMA11PDISPOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z1B-OperPrinc"
 55744      0 KEP1KMA11PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z2-OperPrinc"
 55745      0 KEP1KMA11PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z3-OperPrinc"
 55746      0 KEP1KMA11PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z4-OperPrinc"
 55750      0 KEP1KMA11RSYNP---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(25)-FalhaFech-Pri"
 55751      0 KEP1KMA11RSYNP---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(25)-Sucesso-ProtPrinc"
 55752      0 KEP1KMA11PDOCPSN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(67)-Temporiz-N-ParPri"
 55753      0 KEP1KMA11PDOCPON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(67)-Temporiz-N-OprPri"
 55756      0 KEP1KMA11PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(59)-PartPrinc"
 55757      0 KEP1KMA11PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(59)-OperPrinc"
 55758      0 KEP1KMA11RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KMA1 230kV~(62BF)-DJ52-02-OprPri"
 55759      0 KEP1KMA11RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(79)-Partida-PartPrinc"
 55760      0 KEP1KMA11PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~PrtSOTF-OperPrinc"
 55763      0 KEP1KMA11RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(79)-Sucesso-OperPrinc"
 55765      0 KEP1KMA11RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(79)-Sucesso-OperAlt"
 55766      0 KEP1KMA11PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FA-PartAlt"
 55767      0 KEP1KMA11PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FB-PartAlt"
 55768      0 KEP1KMA11PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FC-PartAlt"
 55769      0 KEP1KMA11PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-N-PartAlt"
 55770      0 KEP1KMA11PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FA-OperAlt"
 55771      0 KEP1KMA11PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FB-OperAlt"
 55772      0 KEP1KMA11PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-FC-OperAlt"
 55773      0 KEP1KMA11PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-N-OperAlt"
 55774      0 KEP1KMA11PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z1-OperAlt"
 55775      0 KEP1KMA11PDISAOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z1B-OperAlt"
 55776      0 KEP1KMA11PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z2-OperAlt"
 55777      0 KEP1KMA11PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z3-OperAlt"
 55778      0 KEP1KMA11PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(21)-Z4-OperAlt"
 55779      0 KEP1KMA11PSEPAO        D NORMAL/OPERADO                  23 339   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~SEP-OperAlt"
 55781      0 KEP1KMA11RSYNA---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(25)-FalhaFech-ProtAlt"
 55782      0 KEP1KMA11PDOCAORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(67)-Sentd-OperAlt"
 55783      0 KEP1KMA11RSYNA---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(25)-Sucesso-ProtAlt"
 55784      0 KEP1KMA11PDOCASN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(67)-Temporiz-N-PartAlt"
 55785      0 KEP1KMA11PDOCAON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(67)-Temporiz-N-OperAlt"
 55786      0 KEP1KMA11PDOCAON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(67)-N-OperAlt"
 55790      0 KEP1KMA11RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KMA1 230kV~(62BF)-DJ52-02-OperAlt"
 55791      0 KEP1KMA11RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~(79)-Partida-PartAlt"
 55793      0 KEP1KMA11RTPRA---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~Teleprot-EnvPerm-Alt"
 55794      0 KEP1KMA11RTPRA---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KMA1 230kV~Teleprot-RecPerm-Alt"
 55797      0 KEP1KPL41PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(87)-FA-OperPrinc"
 55798      0 KEP1KPL41PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(87)-FB-OperPrinc"
 55799      0 KEP1KPL41PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(87)-FC-OperPrinc"
 55800      0 KEP1KPL41PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FA-PartPrinc"
 55801      0 KEP1KPL41PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FB-PartPrinc"
 55802      0 KEP1KPL41PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FC-PartPrinc"
 55803      0 KEP1KPL41PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-N-PartPrinc"
 55804      0 KEP1KPL41PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FA-OperPrinc"
 55805      0 KEP1KPL41PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FB-OperPrinc"
 55806      0 KEP1KPL41PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FC-OperPrinc"
 55807      0 KEP1KPL41PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-N-OperPrinc"
 55808      0 KEP1KPL41PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z1-OperPrinc"
 55809      0 KEP1KPL41PDISPOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z1B-OperPrinc"
 55810      0 KEP1KPL41PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z2-OperPrinc"
 55811      0 KEP1KPL41PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z3-OperPrinc"
 55812      0 KEP1KPL41PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z4-OperPrinc"
 55813      0 KEP1KPL41PIOCPOFN      D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(50)-FN-OperPrinc"
 55814      0 KEP1KPL41PDOCPORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-Sentd-OperPrinc"
 55815      0 KEP1KPL41PTOCPOFN      D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(51)-FN-OperPrinc"
 55816      0 KEP1KPL41PDOCPON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-N-OperPrinc"
 55817      0 KEP1KPL41RSYNP---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(25)-Sucesso-ProtPrinc"
 55818      0 KEP1KPL41PDOCPSN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-Temporiz-N-ParPri"
 55819      0 KEP1KPL41PDOCPON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-Temporiz-N-OprPri"
 55820      0 KEP1KPL41RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(79)-Sucesso-OperPrinc"
 55821      0 KEP1KPL41RBLOPO        D NORMAL/OPERADO                  23 199   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPL4 230kV~(68)-OperPrinc"
 55822      0 KEP1KPL41PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(59)-PartPrinc"
 55823      0 KEP1KPL41PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(59)-OperPrinc"
 55824      0 KEP1KPL41RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPL4 230kV~(62BF)-DJ52-05-OprPri"
 55825      0 KEP1KPL41RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(79)-Partida-PartPrinc"
 55826      0 KEP1KPL41PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~PrtSOTF-OperPrinc"
 55827      0 KEP1KPL41RTPRP---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~Teleprot-EnvPerm-Pri"
 55828      0 KEP1KPL41RTPRP---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~Teleprot-RecPerm-Pri"
 55829      0 KEP1KPL41PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(87)-FA-OperAlt"
 55830      0 KEP1KPL41PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(87)-FB-OperAlt"
 55831      0 KEP1KPL41PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(87)-FC-OperAlt"
 55832      0 KEP1KPL41PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FA-PartAlt"
 55833      0 KEP1KPL41PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FB-PartAlt"
 55834      0 KEP1KPL41PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FC-PartAlt"
 55835      0 KEP1KPL41PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-N-PartAlt"
 55836      0 KEP1KPL41PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FA-OperAlt"
 55837      0 KEP1KPL41PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FB-OperAlt"
 55838      0 KEP1KPL41PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-FC-OperAlt"
 55839      0 KEP1KPL41PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-N-OperAlt"
 55840      0 KEP1KPL41PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z1-OperAlt"
 55841      0 KEP1KPL41PDISAOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z1B-OperAlt"
 55842      0 KEP1KPL41PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z2-OperAlt"
 55843      0 KEP1KPL41PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z3-OperAlt"
 55844      0 KEP1KPL41PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(21)-Z4-OperAlt"
 55845      0 KEP1KPL41RSYNA---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(25)-FalhaFech-ProtAlt"
 55849      0 KEP1KPL41RSYNA---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(25)-Sucesso-ProtAlt"
 55850      0 KEP1KPL41PDOCASN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-Temporiz-N-ParAlt"
 55851      0 KEP1KPL41PDOCAON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-Temporiz-N-OprAlt"
 55852      0 KEP1KPL41RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(79)-Sucesso-OperAlt"
 55854      0 KEP1KPL41PDOCAORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-Sentd-OperAlt"
 55855      0 KEP1KPL41PDOCAON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(67)-N-OperAlt"
 55856      0 KEP1KPL41RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPL4 230kV~(62BF)-DJ52-05-OperAlt"
 55857      0 KEP1KPL41RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~(79)-Partida-PartAlt"
 55859      0 KEP1KPL41RTPRA---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~Teleprot-EnvPerm-Alt"
 55860      0 KEP1KPL41RTPRA---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL4 230kV~Teleprot-RecPerm-Alt"
 55863      0 KEP1TR1-2PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(50)-N-OperPrinc"
 55864      0 KEP1TR1-2PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(50)-Fase-OperPrinc"
 55865      0 KEP1TR1-2PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(51)-N-OperPrinc"
 55866      0 KEP1TR1-2PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(51)-Fase-OperPrinc"
 55867      0 KEP1TR1-2RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR1 230kV~(62BF)-DJ52-06-OperPrinc"
 55868      0 KEP1TR1-2PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(50)-N-OperAlt"
 55869      0 KEP1TR1-2PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(50)-Fase-OperAlt"
 55870      0 KEP1TR1-2PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(51)-N-OperAlt"
 55871      0 KEP1TR1-2PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 230kV~(51)-Fase-OperAlt"
 55872      0 KEP1TR1-2RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR1 230kV~(62BF)-DJ52-06-OperAlt"
 55875      0 KEP1TR1-0PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~Sobrec.instant.(50)-N-OprPri"
 55876      0 KEP1TR1-0PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~(50)-Fase-OperPrinc"
 55877      0 KEP1TR1-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~(51)-N-OperPrinc"
 55878      0 KEP1TR1-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~(51)-Fase-OperPrinc"
 55879      0 KEP1TR1-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR1 69kV~(62BF)-DJ52-09-OperPrinc"
 55880      0 KEP1TR1-0PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~Sobrec.instant.(50)-N-OprAlt"
 55881      0 KEP1TR1-0PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~(50)-Fase-OperAlt"
 55882      0 KEP1TR1-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~(51)-N-OperAlt"
 55883      0 KEP1TR1-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1 69kV~(51)-Fase-OperAlt"
 55884      0 KEP1TR1-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR1 69kV~(62BF)-DJ52-09-OperAlt"
 55895      0 KEP1TR1--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1~Pr.diferencial(87)-Fase A-OprPri"
 55896      0 KEP1TR1--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1~Pr.diferencial(87)-Fase B-OprPri"
 55897      0 KEP1TR1--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1~Pr.diferencial(87)-Fase C-OprPri"
 55898      0 KEP1TR1--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1~Pr.diferencial(87)-Fase A-OperAlt"
 55899      0 KEP1TR1--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1~Pr.diferencial(87)-Fase B-OperAlt"
 55900      0 KEP1TR1--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR1~Pr.diferencial(87)-Fase C-OperAlt"
 55901      0 KEP1TR2-2PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(50)-N-OperPrinc"
 55902      0 KEP1TR2-2PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(50)-Fase-OperPrinc"
 55903      0 KEP1TR2-2PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(51)-N-OperPrinc"
 55904      0 KEP1TR2-2PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(51)-Fase-OperPrinc"
 55905      0 KEP1TR2-2RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR2 Ld.230kV~(62BF)-DJ52-07-OperPrinc"
 55906      0 KEP1TR2-2PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(50)-N-OperAlt"
 55907      0 KEP1TR2-2PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(50)-Fase-OperAlt"
 55908      0 KEP1TR2-2PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(51)-N-OperAlt"
 55909      0 KEP1TR2-2PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.230kV~(51)-Fase-OperAlt"
 55910      0 KEP1TR2-2RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR2 Ld.230kV~(62BF)-DJ52-07-OperAlt"
 55913      0 KEP1TR2-0PIOCPON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(50)-N-OperPrinc"
 55914      0 KEP1TR2-0PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(50)-Fase-OperPrinc"
 55915      0 KEP1TR2-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(51)-N-OperPrinc"
 55916      0 KEP1TR2-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(51)-Fase-OperPrinc"
 55917      0 KEP1TR2-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR2 Ld.69kV~(62BF)-DJ52-11-OperPrinc"
 55918      0 KEP1TR2-0PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(50)-N-OperAlt"
 55919      0 KEP1TR2-0PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(50)-Fase-OperAlt"
 55920      0 KEP1TR2-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(51)-N-OperAlt"
 55921      0 KEP1TR2-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2 Ld.69kV~(51)-Fase-OperAlt"
 55922      0 KEP1TR2-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~TR2 Ld.69kV~(62BF)-DJ52-11-OperAlt"
 55924      0 KEP1KPM21PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-FA-OprPri"
 55925      0 KEP1KPM21PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-FB-OprPri"
 55926      0 KEP1KPM21PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-FC-OprPri"
 55927      0 KEP1KPM21PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FA-ParPri"
 55928      0 KEP1KPM21PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FB-ParPri"
 55929      0 KEP1KPM21PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FC-ParPri"
 55930      0 KEP1KPM21PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-N-ParPri"
 55931      0 KEP1KPM21PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FA-OprPri"
 55932      0 KEP1KPM21PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FB-OprPri"
 55933      0 KEP1TR2--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2~Pr.diferencial(87)-Fase A-OprPri"
 55934      0 KEP1TR2--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2~Pr.diferencial(87)-Fase B-OprPri"
 55935      0 KEP1TR2--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2~Pr.diferencial(87)-Fase C-OprPri"
 55936      0 KEP1TR2--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2~Pr.diferencial(87)-Fase A-OperAlt"
 55937      0 KEP1TR2--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2~Pr.diferencial(87)-Fase B-OperAlt"
 55938      0 KEP1TR2--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~TR2~Pr.diferencial(87)-Fase C-OperAlt"
 55941      0 KEP1IB--2RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~IB  230kV~(62BF)-DJ24-01-OperPrinc"
 55942      0 KEP1IB--2RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~IB  230kV~(62BF)-DJ24-01-OperAlt"
 55945      0 KEP1P---2PDIF-OA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~Barra P 230kV~(87)-FA-Oper"
 55946      0 KEP1P---2PDIF-OB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~Barra P 230kV~(87)-FB-Oper"
 55947      0 KEP1P---2PDIF-OC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~Barra P 230kV~(87)-FC-Oper"
 55948      0 KEP1KGL11PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-FA-OperPrinc"
 55949      0 KEP1KGL11PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-FB-OperPrinc"
 55950      0 KEP1KGL11PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-FC-OperPrinc"
 55952      0 KEP1KGL11PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-Z1-OperPrinc"
 55954      0 KEP1KGL11PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-Z2-OperPrinc"
 55955      0 KEP1KGL11PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-Z3-OperPrinc"
 55956      0 KEP1KGL11PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(21)-Z4-OperPrinc"
 55957      0 KEP1KGL11PSTIPOFN      D NORMAL/OPERADO                  23  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(50/51)-FN-OperPrinc"
 55958      0 KEP1KPM21PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FC-OprPri"
 55959      0 KEP1KGL11PTOCPOFN      D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(51)-FN-OperPrinc"
 55960      0 KEP1KPM21PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z1-OprPri"
 55961      0 KEP1KGL11RSYNP---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(25)-Sucesso-ProtPrinc"
 55962      0 KEP1KGL11PDOCPSN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(67)-Temporiz-N-ParPri"
 55963      0 KEP1KGL11PDOCPON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(67)-N-OperPrinc"
 55964      0 KEP1KPM21PDISPOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z1B-OprPri"
 55965      0 KEP1KGL11RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(79)-Sucesso-OperPrinc"
 55966      0 KEP1KGL11RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KGL1 69kV~(62BF)-DJ52-12-OprPri"
 55967      0 KEP1KGL11RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(79)-Partida-PartPrinc"
 55968      0 KEP1KGL11PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(59)-OperPrinc"
 55969      0 KEP1KPM21PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z2-OprPri"
 55970      0 KEP1KGL11PTOVAO--LwAj  D NORMAL/OPERADO                  23 160 216  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(59)-Baixo-OperAlt"
 55971      0 KEP1KGL11PTOVAO--HiAj  D NORMAL/OPERADO                  23 160 215  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(59)-Alto-OperAlt"
 55972      0 KEP1KGL11PRPHAO        D NORMAL/OPERADO                  23 204   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(46)-OperAlt"
 55973      0 KEP1KPM21PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z3-OprPri"
 55974      0 KEP1KGL11PDOCAOE2      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(67)-Est2-OperAlt"
 55975      0 KEP1KGL11PDOCAOF       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(67)-Fase-OperAlt"
 55976      0 KEP1KGL11PDOCAOF-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1~(67)-Temporiz-Fase-OprAlt"
 55977      0 KEP1KGL11PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(50)-Fase-OperAlt"
 55978      0 KEP1KGL11PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(50)-N-OperAlt"
 55979      0 KEP1KGL11PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(51)-Fase-OperAlt"
 55980      0 KEP1KGL11PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(51)-N-OperAlt"
 55981      0 KEP1KGL11RSYNA---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(25)-Sucesso-ProtAlt"
 55982      0 KEP1KGL11PDOCAON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(67)-N-OperAlt"
 55983      0 KEP1KGL11PDOCAON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(67)-Temporiz-N-OperAlt"
 55984      0 KEP1KPM21PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z4-OprPri"
 55985      0 KEP1KGL11RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(79)-Sucesso-OperAlt"
 55986      0 KEP1KGL11RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KGL1 69kV~(62BF)-DJ52-12-OperAlt"
 55987      0 KEP1KGL11RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KGL1 69kV~(79)-Partida-PartAlt"
 55989      0 KEP1KPM21PDISPO--Trpl  D NORMAL/OPERADO                  23 154  65  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(21)-Tripolar-OperPrinc"
 55990      0 KEP1KGL12PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-FA-OperPrinc"
 55991      0 KEP1KGL12PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-FB-OperPrinc"
 55992      0 KEP1KGL12PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-FC-OperPrinc"
 55993      0 KEP1KPM21RSYNP---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(25)-Falha fech.DJ-ProtPrinc"
 55994      0 KEP1KGL12PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-Z1-OperPrinc"
 55995      0 KEP1KPM21PTUVPO        D NORMAL/OPERADO                  23 156   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.subtensão(27)-OperPrinc"
 55996      0 KEP1KGL12PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-Z2-OperPrinc"
 55997      0 KEP1KGL12PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-Z3-OperPrinc"
 55998      0 KEP1KGL12PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(21)-Z4-OperPrinc"
 55999      0 KEP1KGL12PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(50)-Fase-OperPrinc"
 56000      0 KEP1KGL12PIOCPOFNEst2  D NORMAL/OPERADO                  23 142  33  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(50)-Est2-FN-OperPrinc"
 56001      0 KEP1KGL12PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(51)-Fase-OperPrinc"
 56002      0 KEP1KGL12PDOCPON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-N-OperPrinc"
 56003      0 KEP1KGL12RSYNP---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(25)-Sucesso-ProtPrinc"
 56004      0 KEP1KGL12PDOCPSN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-Temporiz-N-ParPri"
 56005      0 KEP1KGL12PDOCPON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-Temporiz-N-OprPri"
 56006      0 KEP1KGL12PDOCPOE2      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-Est2-OperPrinc"
 56007      0 KEP1KGL12RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(79)-Sucesso-OperPrinc"
 56008      0 KEP1KGL12RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT2 KGL1 69kV~(62BF)-DJ52-10-OprPri"
 56009      0 KEP1KGL12RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(79)-Partida-PartPrinc"
 56010      0 KEP1KGL12PTOVPO--HiAj  D NORMAL/OPERADO                  23 160 215  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(59)-Alto-OperPrinc"
 56011      0 KEP1KGL12PTOVPO--LwAj  D NORMAL/OPERADO                  23 160 216  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(59)-Baixo-OperPrinc"
 56012      0 KEP1KPL31RSYNP---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3~(25)-FalhaFech-DJ52-03-Pri"
 56013      0 KEP1KPL31RSYNA---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3~(25)-FalhaFech-DJ52-03-Alt"
 56014      0 KEP1KYU21RSYNP---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2~(25)-FalhaFech-DJ52-04-Pri"
 56015      0 KEP1KYU21RSYNA---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2~(25)-FalhaFech-DJ52-04-Alt"
 56016      0 KEP1KGL12PRPHAO        D NORMAL/OPERADO                  23 204   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(46)-OperAlt"
 56017      0 KEP1KGL12PDOCAOF       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-Fase-OperAlt"
 56018      0 KEP1KGL12PDOCAOF-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1~(67)-Temporiz-Fase-OprAlt"
 56019      0 KEP1KGL12PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(50)-Fase-OperAlt"
 56020      0 KEP1KGL12PIOCAON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(50)-N-OperAlt"
 56021      0 KEP1KGL12PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(51)-Fase-OperAlt"
 56022      0 KEP1KGL12PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(51)-N-OperAlt"
 56023      0 KEP1KGL12RSYNA---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(25)-Sucesso-ProtAlt"
 56024      0 KEP1KGL12PDOCAON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-N-OperAlt"
 56025      0 KEP1KGL12PDOCAON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-Temporiz-N-OperAlt"
 56026      0 KEP1KPM21PSTIPO        D NORMAL/OPERADO                  23  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(50/51)-OperPrinc"
 56027      0 KEP1KGL12RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(79)-Sucesso-OperAlt"
 56028      0 KEP1KGL12RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT2 KGL1 69kV~(62BF)-DJ52-10-OperAlt"
 56029      0 KEP1KGL12RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(79)-Partida-PartAlt"
 56031      0 KEP1KGL12PTOVAO--LwAj  D NORMAL/OPERADO                  23 160 216  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(59)-Baixo-OperAlt"
 56032      0 KEP1KGL12PTOVAO--HiAj  D NORMAL/OPERADO                  23 160 215  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(59)-Alto-OperAlt"
 56033      0 KEP1KPM21PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.sobretensão(59)-OperPrinc"
 56034      0 KEP1IB--0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~IB  69kV~(62BF)-DJ24-02-OperPrinc"
 56035      0 KEP1IB--0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~IB  69kV~(62BF)-DJ24-02-OperAlt"
 56037      0 KEP1KPM21PDEFPO--Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(67N)-Instantâneo-OperPrinc"
 56038      0 KEP1ECE--PSEP----Oper  D NORMAL/OPERADO                  23 339  23  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~ECE~Sist.Especial Prot.-Operação"
 56039      0 KEP1KGL12PDOCAOE2      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT2 KGL1 69kV~(67)-Est2-OperAlt"
 56040      0 KEP1KPM21PDEFPO--Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(67N)-Temporizado-OperPrinc"
 56041      0 KEP1KPM21RBLOP         D NORMAL/OPERADO                  23 199   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPM2~Relé bloq.p/oscil.(68)-Pri"
 56042      0 KEP1KPM21RBRFP         D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPM2~Pr.falha DJ(62BF)-ProtPrinc"
 56043      0 KEP1KPM21PWIFPO        D NORMAL/OPERADO                  23 210   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.Weak Infeed-OperPrinc"
 56044      0 KEP1KPM21PDZNP         D NORMAL/OPERADO                  23 260   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPM2~Prot.Zona Morta-ProtPrinc"
 56045      0 KEP1KPM21RRECP---Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Religador(79)-Partida-Pri"
 56046      0 KEP1KPM21RTPRP---TDDe  D NORMAL/ALARMADO                  8 187 268  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-EnvioTDD-Pri"
 56047      0 KEP1KPM21RTPRP---POTe  D NORMAL/ALARMADO                  8 187 226  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-EnvPOTT-Pri"
 56048      0 KEP1KPM21RTPRP---TDDr  D NORMAL/ALARMADO                  8 187 241  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-RecepçãoTDD-Pri"
 56049      0 KEP1KPM21RTPRPO--TDDr  D NORMAL/OPERADO                  23 187 241  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-RecpTDD-OprPri"
 56050      0 KEP1KPM21RTPRP---POTr  D NORMAL/ALARMADO                  8 187 269  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-RecebPOT-Pri"
 56051      0 KEP1KPM21PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.sobrefalta/SOTF-OperPrinc"
 56054      0 KEP1KPM21PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-FA-OprAlt"
 56055      0 KEP1KPM21PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-FB-OprAlt"
 56056      0 KEP1KPM21PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.diferencial(87)-FC-OprAlt"
 56057      0 KEP1KPM21PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FA-ParAlt"
 56058      0 KEP1KPM21PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FB-ParAlt"
 56059      0 KEP1KPM21PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FC-ParAlt"
 56060      0 KEP1KPM21PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-N-ParAlt"
 56061      0 KEP1KPM21PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FA-OprAlt"
 56062      0 KEP1KPM21PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FB-OprAlt"
 56063      0 KEP1KPM21PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-FC-OprAlt"
 56064      0 KEP1KPM21PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z1-OprAlt"
 56065      0 KEP1KPM21PDISAOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z1B-OprAlt"
 56066      0 KEP1KPM21PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z2-OprAlt"
 56067      0 KEP1KPM21PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z3-OprAlt"
 56068      0 KEP1KPM21PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.distância(21)-Z4-OprAlt"
 56069      0 KEP1KPM21PDISAO--Trpl  D NORMAL/OPERADO                  23 154  65  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(21)-Tripolar-OperAlt"
 56070      0 KEP1KPM21RSYNA---OpFF  D NORMAL/SINALIZADO               20  30 263  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(25)-Falha fech.DJ-ProtAlt"
 56071      0 KEP1KPM21PSTIAO        D NORMAL/OPERADO                  23  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(50/51)-OperAlt"
 56072      0 KEP1KPM21PDEFAOF-Inst  D NORMAL/OPERADO                  23 162  53  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(67N)-Instant-Fase-OperAlt"
 56073      0 KEP1KPM21PDEFAON-Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~(67N)-Temporizado-N-OperAlt"
 56074      0 KEP1KPM21RBLOA         D NORMAL/OPERADO                  23 199   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPM2~Relé bloq.p/oscil.(68)-Alt"
 56075      0 KEP1KPM21RBRFA         D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPM2~Pr.falha DJ(62BF)-ProtAlt"
 56076      0 KEP1KPM21PWIFAO        D NORMAL/OPERADO                  23 210   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.Weak Infeed-OperAlt"
 56077      0 KEP1KPM21PDZNA         D NORMAL/OPERADO                  23 260   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPM2~Prot.Zona Morta-ProtAlt"
 56078      0 KEP1KPM21RRECA---Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Religador(79)-Partida-Alt"
 56079      0 KEP1KPM21RTPRA---TDDe  D NORMAL/ALARMADO                  8 187 268  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-EnvioTDD-Alt"
 56080      0 KEP1KPM21RTPRA---POTe  D NORMAL/ALARMADO                  8 187 226  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-EnvPOTT-ProtAlt"
 56081      0 KEP1KPM21RTPRA---TDDr  D NORMAL/ALARMADO                  8 187 241  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-RecepçãoTDD-Alt"
 56082      0 KEP1KPM21RTPRAO--TDDr  D NORMAL/OPERADO                  23 187 241  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-RecpTDD-OprAlt"
 56083      0 KEP1KPM21RTPRA---POTr  D NORMAL/ALARMADO                  8 187 269  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Teleproteção-RecebPOT-Alt"
 56084      0 KEP1KPM21PSOFAO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Pr.sobrefalta/SOTF-OperAlt"
 56085      0 KEP1KPM21PGRP-O        D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPM2~Agrupamento prot.-Oper"
 56518      0 KEP1KYU21PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z2-OperAlt"
 56519      0 KEP1KYU21PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z3-OperAlt"
 56520      0 KEP1KYU21PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z4-OperAlt"
 56521      0 KEP1KYU21RSYNA---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(25)-Sucesso-ProtAlt"
 56522      0 KEP1KYU21PDOCASN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-Temporiz-N-PartAlt"
 56523      0 KEP1KYU21PDOCAON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-Temporiz-N-OperAlt"
 56524      0 KEP1KYU21RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(79)-Sucesso-OperAlt"
 56525      0 KEP1KYU21PDOCAORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-Sentd-OperAlt"
 56526      0 KEP1KYU21PDOCAON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-N-OperAlt"
 56527      0 KEP1KYU21RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KYU2 230kV~(62BF)-DJ52-04-OperAlt"
 56528      0 KEP1KYU21RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(79)-Partida-PartAlt"
 56529      0 KEP1KYU21RTPRA---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~Teleprot-EnvPerm-Alt"
 56530      0 KEP1KYU21RTPRA---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~Teleprot-RecPerm-Alt"
 57691      0 KEP1KPL31PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(87)-FA-OperPrinc"
 57692      0 KEP1KPL31PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(87)-FB-OperPrinc"
 57693      0 KEP1KPL31PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(87)-FC-OperPrinc"
 57694      0 KEP1KPL31PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FA-PartPrinc"
 57695      0 KEP1KPL31PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FB-PartPrinc"
 57696      0 KEP1KPL31PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FC-PartPrinc"
 57697      0 KEP1KPL31PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-N-PartPrinc"
 57698      0 KEP1KPL31PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FA-OperPrinc"
 57699      0 KEP1KPL31PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FB-OperPrinc"
 57700      0 KEP1KPL31PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FC-OperPrinc"
 57701      0 KEP1KPL31PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-N-OperPrinc"
 57702      0 KEP1KPL31PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z1-OperPrinc"
 57703      0 KEP1KPL31PDISPOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z1B-OperPrinc"
 57704      0 KEP1KPL31PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z2-OperPrinc"
 57705      0 KEP1KPL31PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z3-OperPrinc"
 57706      0 KEP1KPL31PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z4-OperPrinc"
 57707      0 KEP1KPL31PIOCPOFN      D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(50)-FN-OperPrinc"
 57708      0 KEP1KPL31PDOCPORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-Sentd-OperPrinc"
 57709      0 KEP1KPL31PTOCPOFN      D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(51)-FN-OperPrinc"
 57710      0 KEP1KPL31PDOCPON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-N-OperPrinc"
 57711      0 KEP1KPL31RSYNP---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(25)-Sucesso-ProtPrinc"
 57712      0 KEP1KPL31PDOCPSN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-Temporiz-N-ParPri"
 57713      0 KEP1KPL31PDOCPON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-Temporiz-N-OprPri"
 57714      0 KEP1KPL31RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(79)-Sucesso-OperPrinc"
 57715      0 KEP1KPL31RBLOPO        D NORMAL/OPERADO                  23 199   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPL3 230kV~(68)-OperPrinc"
 57716      0 KEP1KPL31PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(59)-PartPrinc"
 57717      0 KEP1KPL31PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(59)-OperPrinc"
 57718      0 KEP1KPL31RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPL3 230kV~(62BF)-DJ52-03-OprPri"
 57719      0 KEP1KPL31RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(79)-Partida-PartPrinc"
 57720      0 KEP1KPL31PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~PrtSOTF-OperPrinc"
 57721      0 KEP1KPL31RTPRP---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~Teleprot-EnvPerm-Pri"
 57722      0 KEP1KPL31RTPRP---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~Teleprot-RecPerm-Pri"
 57723      0 KEP1KPL31PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(87)-FA-OperAlt"
 57724      0 KEP1KPL31PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(87)-FB-OperAlt"
 57725      0 KEP1KPL31PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(87)-FC-OperAlt"
 57726      0 KEP1KPL31PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FA-PartAlt"
 57727      0 KEP1KPL31PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FB-PartAlt"
 57728      0 KEP1KPL31PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FC-PartAlt"
 57729      0 KEP1KPL31PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-N-PartAlt"
 57730      0 KEP1KPL31PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FA-OperAlt"
 57731      0 KEP1KPL31PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FB-OperAlt"
 57732      0 KEP1KPL31PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-FC-OperAlt"
 57733      0 KEP1KPL31PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-N-OperAlt"
 57734      0 KEP1KPL31PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z1-OperAlt"
 57735      0 KEP1KPL31PDISAOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z1B-OperAlt"
 57736      0 KEP1KPL31PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z2-OperAlt"
 57737      0 KEP1KPL31PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z3-OperAlt"
 57738      0 KEP1KPL31PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(21)-Z4-OperAlt"
 57739      0 KEP1KPL31RSYNA---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(25)-Sucesso-ProtAlt"
 57740      0 KEP1KPL31PDOCASN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-Temporiz-N-ParAlt"
 57741      0 KEP1KPL31PDOCAON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-Temporiz-N-OprAlt"
 57742      0 KEP1KPL31RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(79)-Sucesso-OperAlt"
 57743      0 KEP1KPL31PDOCAORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-Sentd-OperAlt"
 57744      0 KEP1KPL31PDOCAON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(67)-N-OperAlt"
 57745      0 KEP1KPL31RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KPL3 230kV~(62BF)-DJ52-03-OperAlt"
 57746      0 KEP1KPL31RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~(79)-Partida-PartAlt"
 57747      0 KEP1KPL31RTPRA---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~Teleprot-EnvPerm-Alt"
 57748      0 KEP1KPL31RTPRA---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KPL3 230kV~Teleprot-RecPerm-Alt"
 57750      0 KEP1KYU21PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(87)-FA-OperPrinc"
 57751      0 KEP1KYU21PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(87)-FB-OperPrinc"
 57752      0 KEP1KYU21PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(87)-FC-OperPrinc"
 57753      0 KEP1KYU21PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FA-PartPrinc"
 57754      0 KEP1KYU21PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FB-PartPrinc"
 57755      0 KEP1KYU21PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FC-PartPrinc"
 57756      0 KEP1KYU21PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-N-PartPrinc"
 57757      0 KEP1KYU21PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FA-OperPrinc"
 57758      0 KEP1KYU21PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FB-OperPrinc"
 57759      0 KEP1KYU21PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FC-OperPrinc"
 57760      0 KEP1KYU21PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-N-OperPrinc"
 57761      0 KEP1KYU21PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z1-OperPrinc"
 57762      0 KEP1KYU21PDISPOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z1B-OperPrinc"
 57763      0 KEP1KYU21PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z2-OperPrinc"
 57764      0 KEP1KYU21PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z3-OperPrinc"
 57765      0 KEP1KYU21PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z4-OperPrinc"
 57766      0 KEP1KYU21PIOCPOFN      D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(50)-FN-OperPrinc"
 57767      0 KEP1KYU21PDOCPORv      D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-Sentd-OperPrinc"
 57768      0 KEP1KYU21PTOCPOFN      D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(51)-FN-OperPrinc"
 57769      0 KEP1KYU21PDOCPON       D NORMAL/OPERADO                  23 282   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-N-OperPrinc"
 57770      0 KEP1KYU21RSYNP---OpOk  D NORMAL/SINALIZADO               20  30 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(25)-Sucesso-ProtPrinc"
 57771      0 KEP1KYU21PDOCPSN-Tmpz  D NORMAL/PARTIDO                  56 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-Temporiz-N-ParPri"
 57772      0 KEP1KYU21PDOCPON-Tmpz  D NORMAL/OPERADO                  23 282 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(67)-Temporiz-N-OprPri"
 57773      0 KEP1KYU21RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(79)-Sucesso-OperPrinc"
 57774      0 KEP1KYU21RBLOPO        D NORMAL/OPERADO                  23 199   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KYU2 230kV~(68)-OperPrinc"
 57775      0 KEP1KYU21PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(59)-PartPrinc"
 57776      0 KEP1KYU21PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(59)-OperPrinc"
 57777      0 KEP1KYU21RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KEP1~LT1 KYU2 230kV~(62BF)-DJ52-04-OprPri"
 57778      0 KEP1KYU21RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(79)-Partida-PartPrinc"
 57779      0 KEP1KYU21PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~PrtSOTF-OperPrinc"
 57780      0 KEP1KYU21RTPRP---SdPm  D NORMAL/SINALIZADO               20 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~Teleprot-EnvPerm-Pri"
 57781      0 KEP1KYU21RTPRP---RcPm  D NORMAL/SINALIZADO               20 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~Teleprot-RecPerm-Pri"
 57782      0 KEP1KYU21PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(87)-FA-OperAlt"
 57783      0 KEP1KYU21PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(87)-FB-OperAlt"
 57784      0 KEP1KYU21PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(87)-FC-OperAlt"
 57785      0 KEP1KYU21PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FA-PartAlt"
 57786      0 KEP1KYU21PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FB-PartAlt"
 57787      0 KEP1KYU21PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FC-PartAlt"
 57788      0 KEP1KYU21PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-N-PartAlt"
 57789      0 KEP1KYU21PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FA-OperAlt"
 57790      0 KEP1KYU21PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FB-OperAlt"
 57791      0 KEP1KYU21PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-FC-OperAlt"
 57792      0 KEP1KYU21PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-N-OperAlt"
 57793      0 KEP1KYU21PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z1-OperAlt"
 57794      0 KEP1KYU21PDISAOZB      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KEP1~LT1 KYU2 230kV~(21)-Z1B-OperAlt"
 63201      0 KOR1TR1-2RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~TR1 230kV~Religador(79)-Oper"
 63202      0 KOR1TR1-2PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 230kV~(51)-Fase-Oper"
 63203      0 KOR1TR1-2PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 230kV~(50)-Fase-Oper"
 63204      0 KOR1TR1-2PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 230kV~Sobrec.temporiz.(51)-N-Opr"
 63205      0 KOR1TR1-2PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 230kV~Sobrec.instant.(50)-N-Opr"
 63206      0 KOR1TR1-cPTFF-O        D NORMAL/OPERADO                  23 202   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~Pr.frequência(81)-Oper"
 63207      0 KOR1TR1-cPTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~(51)-Fase-Oper"
 63208      0 KOR1TR1-cPIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~Sobrec.instant.(50)-Fase-Opr"
 63209      0 KOR1TR1-cPTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~Sobrec.temporiz.(51)-N-Opr"
 63210      0 KOR1TR1-cPIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~Sobrec.instant.(50)-N-Opr"
 63211      0 KOR1AL13-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL13 23kV~Religador(79)-Oper"
 63212      0 KOR1AL13-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL13 23kV~(51)-Fase-Oper"
 63213      0 KOR1AL13-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL13 23kV~(50)-Fase-Oper"
 63214      0 KOR1AL13-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL13 23kV~Sobrec.temporiz.(51)-N-Opr"
 63215      0 KOR1AL13-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL13 23kV~Sobrec.instant.(50)-N-Opr"
 63239      0 KOR1AL15-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL15 23kV~Religador(79)-Oper"
 63240      0 KOR1AL15-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL15 23kV~(51)-Fase-Oper"
 63241      0 KOR1AL15-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL15 23kV~(50)-Fase-Oper"
 63242      0 KOR1AL15-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL15 23kV~Sobrec.temporiz.(51)-N-Opr"
 63243      0 KOR1AL15-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL15 23kV~Sobrec.instant.(50)-N-Opr"
 63244      0 KOR1AL16-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL16 23kV~Religador(79)-Oper"
 63245      0 KOR1AL16-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL16 23kV~(51)-Fase-Oper"
 63246      0 KOR1AL16-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL16 23kV~(50)-Fase-Oper"
 63247      0 KOR1AL16-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL16 23kV~Sobrec.temporiz.(51)-N-Opr"
 63248      0 KOR1AL16-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL16 23kV~Sobrec.instant.(50)-N-Opr"
 63249      0 KOR1IB--cRREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~IB 23kV~Religador(79)-Oper"
 63250      0 KOR1IB--cPTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~IB 23kV~Sobrec.temporiz.(51)-Fase-Opr"
 63251      0 KOR1IB--cPIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~IB 23kV~Sobrec.instant.(50)-Fase-Oper"
 63252      0 KOR1IB--cPTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~IB 23kV~Sobrec.temporiz.(51)-N-Opr"
 63253      0 KOR1IB--cPIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~IB 23kV~Sobrec.instant.(50)-N-Opr"
 63254      0 KOR1AL11-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL11 23kV~Religador(79)-Oper"
 63255      0 KOR1AL11-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL11 23kV~(51)-Fase-Oper"
 63256      0 KOR1AL11-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL11 23kV~(50)-Fase-Oper"
 63257      0 KOR1AL11-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL11 23kV~Sobrec.temporiz.(51)-N-Opr"
 63258      0 KOR1AL11-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL11 23kV~Sobrec.instant.(50)-N-Opr"
 63259      0 KOR1AL12-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL12 23kV~Religador(79)-Oper"
 63260      0 KOR1AL12-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL12 23kV~(51)-Fase-Oper"
 63261      0 KOR1AL12-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL12 23kV~(50)-Fase-Oper"
 63262      0 KOR1AL12-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL12 23kV~Sobrec.temporiz.(51)-N-Opr"
 63263      0 KOR1AL12-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL12 23kV~Sobrec.instant.(50)-N-Opr"
 63264      0 KOR1TR1--PDIF-OF       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1~Pr.diferencial(87)-Fase-Oper"
 63265      0 KOR1TR1--PDIF-OF-Inst  D NORMAL/OPERADO                  23 166  53  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~TR1~(87)-Instantâneo-Fase-Oper"
 63266      0 KOR1TR1--PDIF-OA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1~Pr.diferencial(87)-Fase A-Oper"
 63267      0 KOR1TR1--PDIF-OA-Inst  D NORMAL/OPERADO                  23 166  53  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~TR1~Pr.diferencial(87)-Instant-FA-Opr"
 63268      0 KOR1TR1--PDIF-OB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1~Pr.diferencial(87)-Fase B-Oper"
 63269      0 KOR1TR1--PDIF-OB-Inst  D NORMAL/OPERADO                  23 166  53  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~TR1~Pr.diferencial(87)-Instant-FB-Opr"
 63270      0 KOR1TR1--PDIF-OC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1~Pr.diferencial(87)-Fase C-Oper"
 63271      0 KOR1TR1--PDIF-OC-Inst  D NORMAL/OPERADO                  23 166  53  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~TR1~Pr.diferencial(87)-Instant-FC-Opr"
 63272      0 KOR1TR1--PTOC-O        D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1~Sobrec.temporiz.(51)-Oper"
 63273      0 KOR1TR1-cPIOC-O01      D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~Sobrec.instant.(50)-1-Opr"
 63274      0 KOR1TR1-cPIOC-O02      D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~Sobrec.instant.(50)-2-Opr"
 63275      0 KOR1TR1-cPTOC-ON-----1 D NORMAL/OPERADO                  23 143   0 21 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~(51)-N-Oper-Alt.1"
 63276      0 KOR1TR1-cPIOC-ON-----1 D NORMAL/OPERADO                  23 142   0 21 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1 23kV~(50)-N-Oper-Alt.1"
 63277      0 KOR1TR1--PDIF-O        D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~TR1~Pr.diferencial(87)-Oper"
 63278      0 KOR1A---2ZTMR-O01Est1  D NORMAL/OPERADO                  23 208  32  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~Barra A 230kV~Timer-Estg.1-Índ.1-Oper"
 63279      0 KOR1A---2ZTMR-O02Est1  D NORMAL/OPERADO                  23 208  32  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~Barra A 230kV~Timer-Estg.1-Índ.2-Oper"
 63280      0 KOR1A---2ZTMR-O01Est2  D NORMAL/OPERADO                  23 208  33  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~Barra A 230kV~Timer-Estg.2-Índ.1-Oper"
 63281      0 KOR1A---2ZTMR-O02Est2  D NORMAL/OPERADO                  23 208  33  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~Barra A 230kV~Timer-Estg.2-Índ.2-Oper"
 63285      0 KOR1AL14-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL14 23kV~Religador(79)-Oper"
 63286      0 KOR1AL14-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL14 23kV~Sobrec.temporiz.(51)-N-Opr"
 63287      0 KOR1AL14-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL14 23kV~(51)-Fase-Oper"
 63288      0 KOR1AL14-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL14 23kV~Sobrec.instant.(50)-N-Opr"
 63289      0 KOR1AL14-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL14 23kV~(50)-Fase-Oper"
 63290      0 KOR1AL14-RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL14 23kV~(62BF)-DJ52-08-Oper"
 63291      0 KOR1AL17-RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL17 23kV~Religador(79)-Oper"
 63292      0 KOR1AL17-PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL17 23kV~Sobrec.temporiz.(51)-N-Opr"
 63293      0 KOR1AL17-PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL17 23kV~(51)-Fase-Oper"
 63294      0 KOR1AL17-PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL17 23kV~Sobrec.instant.(50)-N-Opr"
 63295      0 KOR1AL17-PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KOR1~AL17 23kV~(50)-Fase-Oper"
 63296      0 KOR1AL17-RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KOR1~AL17 23kV~(62BF)-DJ52-02-Oper"
 63300      0 KAW2TR1--PGRP-O01      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Agrupamento prot.-Índ.1-Oper"
 63301      0 KAW2TR1-2PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 230kV~(50)-Fase-OperPrinc"
 63302      0 KAW2TR1-2PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 230kV~(51)-N-OperPrinc"
 63303      0 KAW2TR1-2PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 230kV~(51)-Fase-OperPrinc"
 63304      0 KAW2TR1-2RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR1 230kV~Pr.falha DJ(62BF)-OperPrinc"
 63305      0 KAW2TR1--PGRP-O02      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Agrupamento prot.-Índ.2-Oper"
 63306      0 KAW2TR1-2PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 230kV~(50)-Fase-OperAlt"
 63307      0 KAW2TR1-2PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 230kV~(51)-N-OperAlt"
 63308      0 KAW2TR1-2PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 230kV~(51)-Fase-OperAlt"
 63309      0 KAW2TR1-2RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR1 230kV~Pr.falha DJ(62BF)-OperAlt"
 63312      0 KAW2TR1--PGRP-O03      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Agrupamento prot.-Índ.3-Oper"
 63314      0 KAW2TR1-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 69kV~(51)-N-OperPrinc"
 63315      0 KAW2TR1-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 69kV~(51)-Fase-OperPrinc"
 63316      0 KAW2TR1-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR1 69kV~Pr.falha DJ(62BF)-OperPrinc"
 63317      0 KAW2TR3--PGRP-O02      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Agrupamento prot.-Índ.2-Oper"
 63318      0 KAW2TR3--PGRP-O03      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Agrupamento prot.-Índ.3-Oper"
 63319      0 KAW2TR1-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 69kV~(51)-N-OperAlt"
 63320      0 KAW2TR1-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1 69kV~(51)-Fase-OperAlt"
 63321      0 KAW2TR1-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR1 69kV~Pr.falha DJ(62BF)-OperAlt"
 63336      0 KAW2TR1--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Pr.diferencial(87)-Fase A-OprPri"
 63337      0 KAW2TR1--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Pr.diferencial(87)-Fase B-OprPri"
 63338      0 KAW2TR1--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Pr.diferencial(87)-Fase C-OprPri"
 63339      0 KAW2TR1--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Pr.diferencial(87)-Fase A-OperAlt"
 63340      0 KAW2TR1--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Pr.diferencial(87)-Fase B-OperAlt"
 63341      0 KAW2TR1--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR1~Pr.diferencial(87)-Fase C-OperAlt"
 63342      0 KAW2IB1-bPTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB1 13,8kV~(51)-Fase-Oper"
 63343      0 KAW2IB1-bRBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB1 13,8kV~(62BF)-DJ24-04-Oper"
 63344      0 KAW2IB1-bRREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB1 13,8kV~Religador(79)-Part"
 63345      0 KAW2IB1-bRREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB1 13,8kV~Religador(79)-Oper"
 63348      0 KAW2KPR11PIOCPSF       D NORMAL/PARTIDO                  56 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50)-Fase-PartPrinc"
 63349      0 KAW2KPR11PTOCPSA       D NORMAL/PARTIDO                  56 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(51)-FA-PartPrinc"
 63350      0 KAW2KPR11PTOCPSB       D NORMAL/PARTIDO                  56 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(51)-FB-PartPrinc"
 63351      0 KAW2KPR11PTOCPSC       D NORMAL/PARTIDO                  56 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(51)-FC-PartPrinc"
 63352      0 KAW2KME11RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KME1 69kV~Pr.falha DJ(62BF)-OprAlt"
 63353      0 KAW2TR2-2PIOCPOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 230kV~(50)-Fase-OperPrinc"
 63354      0 KAW2TR2-2PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 230kV~(51)-N-OperPrinc"
 63355      0 KAW2TR2-2PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 230kV~(51)-Fase-OperPrinc"
 63356      0 KAW2TR2-2RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR2 230kV~Pr.falha DJ(62BF)-OperPrinc"
 63357      0 KAW2TR2--PGRP-O01      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Agrupamento prot.-Índ.1-Oper"
 63358      0 KAW2TR2-2PIOCAOF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 230kV~(50)-Fase-OperAlt"
 63359      0 KAW2TR2-2PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 230kV~(51)-N-OperAlt"
 63360      0 KAW2TR2-2PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 230kV~(51)-Fase-OperAlt"
 63361      0 KAW2TR2-2RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR2 230kV~Pr.falha DJ(62BF)-OperAlt"
 63364      0 KAW2TR2--PGRP-O02      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Agrupamento prot.-Índ.2-Oper"
 63365      0 KAW2TR2--PGRP-O03      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Agrupamento prot.-Índ.3-Oper"
 63366      0 KAW2TR2-0PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 69kV~(51)-N-OperPrinc"
 63367      0 KAW2TR2-0PTOCPOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 69kV~(51)-Fase-OperPrinc"
 63368      0 KAW2TR2-0RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR2 69kV~Pr.falha DJ(62BF)-OperPrinc"
 63369      0 KAW2TR3-2PTOCPON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.230kV~(51)-N-OperPrinc"
 63370      0 KAW2TR3-2PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3 Ld.230kV~(51)-N-OperAlt"
 63371      0 KAW2TR2-0PTOCAON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 69kV~(51)-N-OperAlt"
 63372      0 KAW2TR2-0PTOCAOF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2 69kV~(51)-Fase-OperAlt"
 63373      0 KAW2TR2-0RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~TR2 69kV~Pr.falha DJ(62BF)-OperAlt"
 63388      0 KAW2TR2--PDIFPOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Pr.diferencial(87)-Fase A-OprPri"
 63389      0 KAW2TR2--PDIFPOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Pr.diferencial(87)-Fase B-OprPri"
 63390      0 KAW2TR2--PDIFPOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Pr.diferencial(87)-Fase C-OprPri"
 63391      0 KAW2TR2--PDIFAOA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Pr.diferencial(87)-Fase A-OperAlt"
 63392      0 KAW2TR2--PDIFAOB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Pr.diferencial(87)-Fase B-OperAlt"
 63393      0 KAW2TR2--PDIFAOC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR2~Pr.diferencial(87)-Fase C-OperAlt"
 63394      0 KAW2IB2-bPIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB2 13,8kV~Sobrec.instant.(50)-N-Opr"
 63395      0 KAW2IB2-bPIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB2 13,8kV~(50)-Fase-Oper"
 63396      0 KAW2IB2-bPTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB2 13,8kV~Sobrec.temporiz.(51)-N-Opr"
 63397      0 KAW2IB2-bPTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB2 13,8kV~(51)-Fase-Oper"
 63398      0 KAW2IB2-bRBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB2 13,8kV~(62BF)-DJ24-06-Oper"
 63399      0 KAW2IB2-bRREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB2 13,8kV~Religador(79)-Part"
 63400      0 KAW2KPR-1PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FA-PartPrinc"
 63401      0 KAW2KPR-1PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FB-PartPrinc"
 63402      0 KAW2KPR-1PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FC-PartPrinc"
 63403      0 KAW2KPR-1PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-N-PartPrinc"
 63404      0 KAW2KPR-1PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FA-OperPrinc"
 63405      0 KAW2KPR-1PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FB-OperPrinc"
 63406      0 KAW2KPR-1PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FC-OperPrinc"
 63407      0 KAW2KPR-1PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-N-OperPrinc"
 63408      0 KAW2KPR-1PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z2-OperPrinc"
 63409      0 KAW2KPR-1PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z3-OperPrinc"
 63410      0 KAW2KPR-1PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z4-OperPrinc"
 63411      0 KAW2KPR-1PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z1-OperPrinc"
 63412      0 KAW2KPR-1PDISPO        D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~Pr.distância(21)-OprPri"
 63413      0 KAW2KPR-1RTPRPO--SdPm  D NORMAL/OPERADO                  23 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~Teleprot-EnvPerm-OprPri"
 63414      0 KAW2KPR-1RTPRPO--RcPm  D NORMAL/OPERADO                  23 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~Teleprot-RecPerm-OprPri"
 63415      0 KAW2KPR-1PDEFPS--Tmpz  D NORMAL/PARTIDO                  56 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(67N)-Temporiz-ParPri"
 63416      0 KAW2KPR-1PDEFPO--Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(67N)-Temporiz-OprPri"
 63417      0 KAW2KPR-1RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(79)-Sucesso-OperPrinc"
 63418      0 KAW2KPR-1PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(59)-PartPrinc"
 63419      0 KAW2KPR-1PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(59)-OperPrinc"
 63420      0 KAW2KPR-1RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KPR 230kV~(62BF)-OperPrinc"
 63421      0 KAW2KPR-1RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(79)-Partida-PartPrinc"
 63422      0 KAW2KPR-1PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~PrtSOTF-OperPrinc"
 63423      0 KAW2KPR-1PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FA-PartAlt"
 63424      0 KAW2KPR-1PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FB-PartAlt"
 63425      0 KAW2KPR-1PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FC-PartAlt"
 63426      0 KAW2KPR-1PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-N-PartAlt"
 63427      0 KAW2KPR-1PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FA-OperAlt"
 63428      0 KAW2KPR-1PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FB-OperAlt"
 63429      0 KAW2KPR-1PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-FC-OperAlt"
 63430      0 KAW2KPR-1PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-N-OperAlt"
 63431      0 KAW2KPR-1PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z2-OperAlt"
 63432      0 KAW2KPR-1PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z3-OperAlt"
 63433      0 KAW2KPR-1PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z4-OperAlt"
 63434      0 KAW2KPR-1PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(21)-Z1-OperAlt"
 63435      0 KAW2KPR-1PDISAO        D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~Pr.distância(21)-OprAlt"
 63436      0 KAW2KPR-1RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(79)-Sucesso-OperAlt"
 63437      0 KAW2BC1--PGRP-O        D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Bco.Cap.BC1 230kV~AgrupProt-Oper"
 63438      0 KAW2KPR-1PDEFAS--Tmpz  D NORMAL/PARTIDO                  56 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(67N)-Temporiz-PartAlt"
 63439      0 KAW2KPR-1PDEFAO--Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(67N)-Temporiz-OperAlt"
 63440      0 KAW2KPR-1PTOVAS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(59)-PartAlt"
 63441      0 KAW2KPR-1PTOVAO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(59)-OperAlt"
 63442      0 KAW2KPR-1RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KPR 230kV~(62BF)-OperAlt"
 63443      0 KAW2KPR-1RTPRAO--SdPm  D NORMAL/OPERADO                  23 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~Teleprot-EnvPerm-OprAlt"
 63444      0 KAW2KPR-1RTPRAO--RcPm  D NORMAL/OPERADO                  23 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~Teleprot-RecPerm-OprAlt"
 63445      0 KAW2KPR-1RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~(79)-Partida-PartAlt"
 63446      0 KAW2KPR-1PSOFAO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR 230kV~PrtSOTF-OperAlt"
 63449      0 KAW2KPR11PSTIPSN       D NORMAL/PARTIDO                  56  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50/51)-N-PartPrinc"
 63450      0 KAW2KPR11PSTIPO        D NORMAL/OPERADO                  23  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50/51)-OperPrinc"
 63451      0 KAW2KPR11RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KPR1 69kV~(62BF)-DJ52-18-OprPri"
 63452      0 KAW2KPR11RRECPO--Strt  D NORMAL/OPERADO                  23  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(79)-Partida-OperPrinc"
 63453      0 KAW2KPR21PDISPSA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FA-PartPrinc"
 63454      0 KAW2KPR21PDISPSB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FB-PartPrinc"
 63455      0 KAW2KPR21PDISPSC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FC-PartPrinc"
 63456      0 KAW2KPR21PDISPSN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-N-PartPrinc"
 63457      0 KAW2KPR21PDISPOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FA-OperPrinc"
 63458      0 KAW2KPR21PDISPOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FB-OperPrinc"
 63459      0 KAW2KPR21PDISPOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FC-OperPrinc"
 63460      0 KAW2KPR21PDISPON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-N-OperPrinc"
 63461      0 KAW2KPR21PDISPOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z2-OperPrinc"
 63462      0 KAW2KPR21PDISPOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z3-OperPrinc"
 63463      0 KAW2KPR21PDISPOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z4-OperPrinc"
 63464      0 KAW2KPR21PDISPOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z1-OperPrinc"
 63465      0 KAW2KPR21PDISPO        D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-OperPrinc"
 63466      0 KAW2KPR21RTPRPO--SdPm  D NORMAL/OPERADO                  23 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2~Teleprot-EnvPerm-OprPri"
 63467      0 KAW2KPR21RTPRPO--RcPm  D NORMAL/OPERADO                  23 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2~Teleprot-RecPerm-OprPri"
 63468      0 KAW2KPR21PDEFPS--Tmpz  D NORMAL/PARTIDO                  56 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(67N)-Temporiz-ParPri"
 63469      0 KAW2KPR21PDEFPO--Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(67N)-Temporiz-OprPri"
 63470      0 KAW2KPR21RRECPO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(79)-Sucesso-OperPrinc"
 63471      0 KAW2KPR21PTOVPS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(59)-PartPrinc"
 63472      0 KAW2KPR21PTOVPO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(59)-OperPrinc"
 63473      0 KAW2KPR21RBRFPO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KPR2 230kV~(62BF)-OperPrinc"
 63474      0 KAW2KPR21RRECPS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(79)-Partida-PartPrinc"
 63475      0 KAW2KPR21PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~PrtSOTF-OperPrinc"
 63476      0 KAW2KPR21PDISASA       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FA-PartAlt"
 63477      0 KAW2KPR21PDISASB       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FB-PartAlt"
 63478      0 KAW2KPR21PDISASC       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FC-PartAlt"
 63479      0 KAW2KPR21PDISASN       D NORMAL/PARTIDO                  56 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-N-PartAlt"
 63480      0 KAW2KPR21PDISAOA       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FA-OperAlt"
 63481      0 KAW2KPR21PDISAOB       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FB-OperAlt"
 63482      0 KAW2KPR21PDISAOC       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-FC-OperAlt"
 63483      0 KAW2KPR21PDISAON       D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-N-OperAlt"
 63484      0 KAW2KPR21PDISAOZ2      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z2-OperAlt"
 63485      0 KAW2KPR21PDISAOZ3      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z3-OperAlt"
 63486      0 KAW2KPR21PDISAOZ4      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z4-OperAlt"
 63487      0 KAW2KPR21PDISAOZ1      D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-Z1-OperAlt"
 63488      0 KAW2KPR21PDISAO        D NORMAL/OPERADO                  23 154   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(21)-OperAlt"
 63489      0 KAW2KPR21RRECAO--OpOk  D NORMAL/OPERADO                  23  26 121  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(79)-Sucesso-OperAlt"
 63490      0 KAW2TR3--PGRP-O01      D NORMAL/OPERADO                  23 353   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~TR3~Agrupamento prot.-Índ.1-Oper"
 63491      0 KAW2KPR21PDEFAS--Tmpz  D NORMAL/PARTIDO                  56 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(67N)-Temporiz-PartAlt"
 63492      0 KAW2KPR21PDEFAO--Tmpz  D NORMAL/OPERADO                  23 162 144  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(67N)-Temporiz-OperAlt"
 63493      0 KAW2KPR21PTOVAS        D NORMAL/PARTIDO                  56 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(59)-PartAlt"
 63494      0 KAW2KPR21PTOVAO        D NORMAL/OPERADO                  23 160   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(59)-OperAlt"
 63495      0 KAW2KPR21RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KPR2 230kV~(62BF)-OperAlt"
 63496      0 KAW2KPR21RTPRAO--SdPm  D NORMAL/OPERADO                  23 187 150  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2~Teleprot-EnvPerm-OprAlt"
 63497      0 KAW2KPR21RTPRAO--RcPm  D NORMAL/OPERADO                  23 187 151  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2~Teleprot-RecPerm-OprAlt"
 63498      0 KAW2KPR21RRECAS--Strt  D NORMAL/PARTIDO                  56  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~(79)-Partida-PartAlt"
 63499      0 KAW2KPR21PSOFAO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR2 230kV~PrtSOTF-OperAlt"
 63502      0 KAW2KPR11PSOFPO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~PrtSOTF-OperPrinc"
 63503      0 KAW2KPR11PIOCASF       D NORMAL/PARTIDO                  56 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50)-Fase-PartAlt"
 63504      0 KAW2KPR11PIOCASA       D NORMAL/PARTIDO                  56 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50)-FA-PartAlt"
 63505      0 KAW2KPR11PIOCASB       D NORMAL/PARTIDO                  56 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50)-FB-PartAlt"
 63508      0 KAW2P---2PDIF-OA       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Barra P 230kV~(87)-FA-Oper"
 63509      0 KAW2P---2PDIF-OB       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Barra P 230kV~(87)-FB-Oper"
 63510      0 KAW2P---2PDIF-OC       D NORMAL/OPERADO                  23 166   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~Barra P 230kV~(87)-FC-Oper"
 63511      0 KAW2KPR11PIOCASC       D NORMAL/PARTIDO                  56 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50)-FC-PartAlt"
 63512      0 KAW2KPR11PSTIASN       D NORMAL/PARTIDO                  56  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50/51)-N-PartAlt"
 63513      0 KAW2KPR11PSTIAO        D NORMAL/OPERADO                  23  82   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(50/51)-OperAlt"
 63514      0 KAW2KPR11RBRFAO        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~LT1 KPR1 69kV~(62BF)-DJ52-18-OperAlt"
 63515      0 KAW2KPR11RRECAO--Strt  D NORMAL/OPERADO                  23  26  56  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~(79)-Partida-OperAlt"
 63516      0 KAW2KPR11PSOFAO        D NORMAL/OPERADO                  23 270   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~LT1 KPR1 69kV~PrtSOTF-OperAlt"
 63524      0 KAW2AL-25RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL25 13,8kV~Religador(79)-Part"
 63525      0 KAW2AL-25RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL25 13,8kV~Religador(79)-Oper"
 63528      0 KAW2AL-26PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL26 13,8kV~Sobrec.instant.(50)-N-Opr"
 63529      0 KAW2AL-26PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL26 13,8kV~(50)-Fase-Oper"
 63530      0 KAW2AL-26PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL26 13,8kV~(51)-N-Oper"
 63531      0 KAW2AL-26PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL26 13,8kV~(51)-Fase-Oper"
 63532      0 KAW2AL-26RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL26 13,8kV~(62BF)-DJ52-32-Oper"
 63533      0 KAW2AL-26RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL26 13,8kV~Religador(79)-Part"
 63534      0 KAW2AL-26RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL26 13,8kV~Religador(79)-Oper"
 63537      0 KAW2AL-27PIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL27 13,8kV~Sobrec.instant.(50)-N-Opr"
 63538      0 KAW2AL-27PIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL27 13,8kV~(50)-Fase-Oper"
 63539      0 KAW2AL-27PTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL27 13,8kV~(51)-N-Oper"
 63540      0 KAW2AL-27PTOC-OF       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~AL27 13,8kV~(51)-Fase-Oper"
 63541      0 KAW2AL-27RBRF-O        D NORMAL/OPERADO                  23  31   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL27 13,8kV~(62BF)-DJ52-31-Oper"
 63542      0 KAW2AL-27RREC-S        D NORMAL/PARTIDO                  56  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL27 13,8kV~Religador(79)-Part"
 63543      0 KAW2AL-27RREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~AL27 13,8kV~Religador(79)-Oper"
 63546      0 KAW2IB1-bPIOC-ON       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB1 13,8kV~Sobrec.instant.(50)-N-Opr"
 63547      0 KAW2IB1-bPIOC-OF       D NORMAL/OPERADO                  23 142   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB1 13,8kV~(50)-Fase-Oper"
 63548      0 KAW2IB1-bPTOC-ON       D NORMAL/OPERADO                  23 143   0  0 E   0  0     1.000000     0.000000      0  3 1      1.00 "KAW2~IB1 13,8kV~Sobrec.temporiz.(51)-N-Opr"
 63733      0 KAW2IB2-bRREC-O        D NORMAL/OPERADO                  23  26   0  0 E   0  0     1.000000     0.000000      0  3 0      1.00 "KAW2~IB2 13,8kV~Religador(79)-Oper"
 64000      0 KAW2AL-21RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2512  2 1      0.00 "KAW2~AL21 13,8kV~Religador(79)-Incl-Cmd"
 64001      0 KAW2AL-21XCBR5238----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3273  2 1      0.00 "KAW2~AL21 13,8kV~DJ52-38:estado-Cmd"
 64002      0 KAW2KAW11XSWI8920----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   6992  2 1      0.00 "KAW2~LT1 KAW1 69kV~SC89-20:estado-Cmd"
 64003      0 KAW2AL-22RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2525  2 1      0.00 "KAW2~AL22 13,8kV~Religador(79)-Incl-Cmd"
 64004      0 KAW2AL-22XCBR5237----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3274  2 1      0.00 "KAW2~AL22 13,8kV~DJ52-37:estado-Cmd"
 64005      0 KAW2KAW11XSWI8922----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   6993  2 1      0.00 "KAW2~LT1 KAW1 69kV~SC89-22:estado-Cmd"
 64006      0 KAW2AL-23RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2538  2 1      0.00 "KAW2~AL23 13,8kV~Religador(79)-Incl-Cmd"
 64007      0 KAW2AL-23XCBR5236----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3275  2 1      0.00 "KAW2~AL23 13,8kV~DJ52-36:estado-Cmd"
 64008      0 KAW2KAW11XSWI8924----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   6994  2 1      0.00 "KAW2~LT1 KAW1 69kV~SC89-24:estado-Cmd"
 64009      0 KAW2AL-24RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2551  2 1      0.00 "KAW2~AL24 13,8kV~Religador(79)-Incl-Cmd"
 64010      0 KAW2AL-24XCBR5235----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3276  2 1      0.00 "KAW2~AL24 13,8kV~DJ52-35:estado-Cmd"
 64011      0 KAW2KAW12XSWI8914----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   6996  2 1      0.00 "KAW2~LT2 KAW1 69kV~SC89-14:estado-Cmd"
 64012      0 KAW2AL-25RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2677  2 1      0.00 "KAW2~AL25 13,8kV~Religador(79)-Incl-Cmd"
 64013      0 KAW2AL-25XCBR5233----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3277  2 1      0.00 "KAW2~AL25 13,8kV~DJ52-33:estado-Cmd"
 64014      0 KAW2KAW12XSWI8916----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   6997  2 1      0.00 "KAW2~LT2 KAW1 69kV~SC89-16:estado-Cmd"
 64015      0 KAW2AL-26RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2690  2 1      0.00 "KAW2~AL26 13,8kV~Religador(79)-Incl-Cmd"
 64016      0 KAW2AL-26XCBR5232----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3278  2 1      0.00 "KAW2~AL26 13,8kV~DJ52-32:estado-Cmd"
 64017      0 KAW2KAW12XSWI8918----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   6998  2 1      0.00 "KAW2~LT2 KAW1 69kV~SC89-18:estado-Cmd"
 64020      0 KAW2BC1--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000   6620  1 1      0.00 "KAW2~Bco.Cap.BC1 230kV~(86)-Reset-Cmd"
 64021      0 KAW2BC1--ZMOD----AutoK D Manual/Automatico               40 147   3  7 E   0  0     1.000000     0.000000   6624  2 1      0.00 "KAW2~Bco.Cap.BC1 230kV~Módulo-M/A-Cmd"
 64022      0 KAW2BC1--RSYN----EnblK D Desabilitar/Habilitar           28  30  28  7 E   0  0     1.000000     0.000000   6622  2 1      0.00 "KAW2~Bco.Cap.BC1 230kV~(25)-Habilitado-Cmd"
 64023      0 KAW2BC1--XSWI-130----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38367  2 1      0.00 "KAW2~Bco.Cap.BC1~SC 89-130:estado-Cmd"
 64024      0 KAW2BC1--XSWI-132----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38368  2 1      0.00 "KAW2~Bco.Cap.BC1~SC 89-132:estado-Cmd"
 64025      0 KAW2BC1--XSWI-134----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38369  2 1      0.00 "KAW2~Bco.Cap.BC1~SC 89-134:estado-Cmd"
 64026      0 KAW2BC1--XCBR5220----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38366  2 1      0.00 "KAW2~Bco.Cap.BC1 230kV~DJ52-20:estado-Cmd"
 64027      0 KAW2TR4-0XSWI-136----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38591  2 1      0.00 "KAW2~TR4 Ld.69kV~SC136:estado-Cmd"
 64028      0 KAW2TR4-0XSWI-138----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38592  2 1      0.00 "KAW2~TR4 Ld.69kV~SC138:estado-Cmd"
 64029      0 KAW2TR4-0XSWI-140----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38593  2 1      0.00 "KAW2~TR4 Ld.69kV~SC140:estado-Cmd"
 64030      0 KAW2TR4-0XCBR5221----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38590  2 1      0.00 "KAW2~TR4 Ld.69kV~DJ52-21:estado-Cmd"
 64031      0 KAW2TR4-bXCBR5230----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38594  2 1      0.00 "KAW2~TR4 Ld.13,8kV~DJ52-30:estado-Cmd"
 64032      0 KAW2TR4--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000   6817  1 1      0.00 "KAW2~TR4~Relé bloq.(86)-Reset-Cmd"
 64033      0 KAW2TR4--YCCM----BlckK D Desbloquear/Bloquear            34  59  34  7 E   0  0     1.000000     0.000000   6833  1 1      0.00 "KAW2~TR4~Comando CDC-Bloqueio-Cmd"
 64034      0 KAW2TR4--YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000   6950  0 1      0.00 "KAW2~TR4~Posição do tap-Cmd"
 64035      0 KAW2TR4--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000   6816  2 1      0.00 "KAW2~TR4~Relé Contr.Tap (90)-Cmd"
 64036      0 KAW2TR4--YPAR----PrllK D Desativar/Ativar                16  55  26  7 E   0  0     1.000000     0.000000   5799  2 1      0.00 "KAW2~TR4~Paralelismo TR-Paralelo-Cmd"
 64037      0 KAW2TR5-0XSWI-148----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38596  2 1      0.00 "KAW2~TR5 Ld.69kV~SC148:estado-Cmd"
 64038      0 KAW2TR5-0XSWI-150----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38597  2 1      0.00 "KAW2~TR5 Ld.69kV~SC150:estado-Cmd"
 64039      0 KAW2TR5-0XSWI-152----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38598  2 1      0.00 "KAW2~TR5 Ld.69kV~SC152:estado-Cmd"
 64040      0 KAW2TR5-0XCBR5223----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38595  2 1      0.00 "KAW2~TR5 Ld.69kV~DJ52-23:estado-Cmd"
 64041      0 KAW2TR5-bXCBR5234----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38599  2 1      0.00 "KAW2~TR5 Ld.13,8kV~DJ52-34:estado-Cmd"
 64042      0 KAW2TR5--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000   6894  1 1      0.00 "KAW2~TR5~Relé bloq.(86)-Reset-Cmd"
 64043      0 KAW2TR5--YCCM----BlckK D Desbloquear/Bloquear            34  59  34  7 E   0  0     1.000000     0.000000   6910  1 1      0.00 "KAW2~TR5~Comando CDC-Bloqueio-Cmd"
 64044      0 KAW2TR5--YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000   6960  0 1      0.00 "KAW2~TR5~Posição do tap-Cmd"
 64045      0 KAW2TR5--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000   6893  2 1      0.00 "KAW2~TR5~Relé Contr.Tap (90)-Cmd"
 64046      0 KAW2TR5--YPAR----PrllK D Desativar/Ativar                16  55  26  7 E   0  0     1.000000     0.000000   5800  2 1      0.00 "KAW2~TR5~Paralelismo TR-Paralelo-Cmd"
 64047      0 KAW2BC1--XSWI-128----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38371  2 1      0.00 "KAW2~Bco.Cap.BC1~SC 89-128:estado-Cmd"
 64048      0 KAW2AL-27RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2726  2 1      0.00 "KAW2~AL27 13,8kV~Religador(79)-Incl-Cmd"
 64049      0 KAW2AL-27XCBR5231----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3279  2 1      0.00 "KAW2~AL27 13,8kV~DJ52-31:estado-Cmd"
 64050      0 KAW2KSL21XSWI8908----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38459  2 1      0.00 "KAW2~LT1 KSL2 69kV~SC89-08:estado-Cmd"
 64051      0 KAW2IB1-bRREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2739  2 1      0.00 "KAW2~IB1 13,8kV~Religador(79)-Inclusão-Cmd"
 64052      0 KAW2IB1-bXCBR2404----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3280  2 1      0.00 "KAW2~IB1 13,8kV~DJ24-04:estado-Cmd"
 64053      0 KAW2KSL21XSWI8910----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38491  2 1      0.00 "KAW2~LT1 KSL2 69kV~SC89-10:estado-Cmd"
 64054      0 KAW2IB2-bRREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   2752  2 1      0.00 "KAW2~IB2 13,8kV~Religador(79)-Inclusão-Cmd"
 64055      0 KAW2IB2-bXCBR2406----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3281  2 1      0.00 "KAW2~IB2 13,8kV~DJ24-06:estado-Cmd"
 64056      0 KAW2KSL21XSWI8912----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38503  2 1      0.00 "KAW2~LT1 KSL2 69kV~SC89-12:estado-Cmd"
 64057      0 KAW2IB3-bXCBR2405----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   3282  2 1      0.00 "KAW2~IB3 13,8kV~DJ24-05:estado-Cmd"
 64058      0 KAW2P1--bRBLF----Rst-K D /Rearmar                        48 182  85  7 E   0  0     1.000000     0.000000   2763  1 1      0.00 "KAW2~Barra P1 13,8kV~(86BF)-Reset-Cmd"
 64059      0 KAW2P2--bRBLF----Rst-K D /Rearmar                        48 182  85  7 E   0  0     1.000000     0.000000   2764  1 1      0.00 "KAW2~Barra P2 13,8kV~(86BF)-Reset-Cmd"
 64060      0 KEP1KPL31XCBR5203----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  10804  2 1      0.00 "KEP1~LT1 KPL3 230kV~DJ52-03:estado-Cmd"
 64061      0 KEP1KPL31XSWI8918----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  10805  2 1      0.00 "KEP1~LT1 KPL3 230kV~SC89-18:estado-Cmd"
 64062      0 KEP1KPL31XSWI8920----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  10806  2 1      0.00 "KEP1~LT1 KPL3 230kV~SC89-20:estado-Cmd"
 64063      0 KEP1KPL31XSWI8922----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  10807  2 1      0.00 "KEP1~LT1 KPL3 230kV~SC89-22:estado-Cmd"
 64064      0 KEP1KPL31RSYN----GrAIK D Grupo_2/Grupo_1                 93  30 264  7 E   0  0     1.000000     0.000000  10779  2 1      0.00 "KEP1~LT1 KPL3 230kV~(25)-GrAjuste-Cmd"
 64065      0 KEP1KPL31RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000  10781  2 1      0.00 "KEP1~LT1 KPL3 230kV~Teleproteção-Cmd"
 64066      0 KEP1KPL31RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  10780  2 1      0.00 "KEP1~LT1 KPL3 230kV~Religador(79)-Incl-Cmd"
 64067      0 KEP1KPL31RTPR----TDDxK D Incluir/Excluir                 37 187 272  7 E   0  0     1.000000     0.000000   1836  2 1      0.00 "KEP1~LT1 KPL3 230kV~Teleproteção--Cmd"
 64068      0 KEP1KYU21XCBR5204----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  32964  2 1      0.00 "KEP1~LT1 KYU2 230kV~DJ52-04:estado-Cmd"
 64069      0 KEP1KYU21XSWI8924----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  32965  2 1      0.00 "KEP1~LT1 KYU2 230kV~SC89-24:estado-Cmd"
 64070      0 KEP1KYU21XSWI8926----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  32966  2 1      0.00 "KEP1~LT1 KYU2 230kV~SC89-26:estado-Cmd"
 64071      0 KEP1KYU21XSWI8928----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  32967  2 1      0.00 "KEP1~LT1 KYU2 230kV~SC89-28:estado-Cmd"
 64072      0 KEP1KYU21RSYN----GrAIK D Grupo_2/Grupo_1                 93  30 264  7 E   0  0     1.000000     0.000000  32939  2 1      0.00 "KEP1~LT1 KYU2 230kV~(25)-GrAjuste-Cmd"
 64073      0 KEP1KYU21RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000  32941  2 1      0.00 "KEP1~LT1 KYU2 230kV~Teleproteção-Cmd"
 64074      0 KEP1KYU21RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  32940  2 1      0.00 "KEP1~LT1 KYU2 230kV~Religador(79)-Incl-Cmd"
 64075      0 KAW2IB--0XSWI8932----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38652  2 1      0.00 "KAW2~IB 69kV~SC89-32:estado-Cmd"
 64076      0 KAW2IB--0XSWI8934----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38653  2 1      0.00 "KAW2~IB 69kV~SC89-34:estado-Cmd"
 64077      0 KAW2TR1--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000  11358  2 1      0.00 "KAW2~TR1~Relé Contr.Tap (90)-Cmd"
 64078      0 KAW2TR1-2XCBR5202----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11388  2 1      0.00 "KAW2~TR1 230kV~DJ52-02:estado-Cmd"
 64079      0 KAW2TR1-0XCBR5207----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11395  2 1      0.00 "KAW2~TR1 69kV~DJ52-07:estado-Cmd"
 64080      0 KAW2TR1--YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000  11419  0 1      0.00 "KAW2~TR1~Posição do tap-Cmd"
 64081      0 KAW2KME11RSYN----GrAjK D Grupo_1/Grupo_2                 91  30 224  7 E   0  0     1.000000     0.000000   6667  2 1      0.00 "KAW2~LT1 KME1 69kV~(25)-Grupo de ajuste-Cmd"
 64082      0 KAW2TR2-2XCBR5201----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11423  2 1      0.00 "KAW2~TR2 230kV~DJ52-01:estado-Cmd"
 64083      0 KAW2TR2-0XCBR5206----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11430  2 1      0.00 "KAW2~TR2 69kV~DJ52-06:estado-Cmd"
 64084      0 KAW2KME11XSWI-158----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38525  2 1      0.00 "KAW2~LT1 KME1 69kV~SC158:estado-Cmd"
 64085      0 KAW2KME11XCBR5224----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38522  2 1      0.00 "KAW2~LT1 KME1 69kV~DJ52-24:estado-Cmd"
 64086      0 KAW2KSL21XCBR5203----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11458  2 1      0.00 "KAW2~LT1 KSL2 69kV~DJ52-03:estado-Cmd"
 64087      0 KAW2KSL21RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  11479  2 1      0.00 "KAW2~LT1 KSL2 69kV~Religador(79)-Incl-Cmd"
 64088      0 KAW2KAW12XCBR5204----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11481  2 1      0.00 "KAW2~LT2 KAW1 69kV~DJ52-04:estado-Cmd"
 64089      0 KAW2KAW12RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  11502  2 1      0.00 "KAW2~LT2 KAW1 69kV~Religador(79)-Incl-Cmd"
 64090      0 KAW2KAW11XCBR5205----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11504  2 1      0.00 "KAW2~LT1 KAW1 69kV~DJ52-05:estado-Cmd"
 64091      0 KAW2KAW11RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  11428  2 1      0.00 "KAW2~LT1 KAW1 69kV~Religador(79)-Incl-Cmd"
 64092      0 KAW2IB--0XCBR2401----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  11527  2 1      0.00 "KAW2~IB 69kV~DJ24-01:estado-Cmd"
 64093      0 KAW2KME11RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   6666  2 1      0.00 "KAW2~LT1 KME1 69kV~Religador(79)-Incl-Cmd"
 64094      0 KAW2KME11XSWI-156----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38524  2 1      0.00 "KAW2~LT1 KME1 69kV~SC156:estado-Cmd"
 64095      0 KAW2TR2--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000  11383  2 1      0.00 "KAW2~TR2~Relé Contr.Tap (90)-Cmd"
 64096      0 KAW2TR2--YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000  11454  0 1      0.00 "KAW2~TR2~Posição do tap-Cmd"
 64097      0 KAW2KME11XSWI-154----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38523  2 1      0.00 "KAW2~LT1 KME1 69kV~SC154:estado-Cmd"
 64098      0 KAW2TR1-2XSWI8998----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38527  2 1      0.00 "KAW2~TR1 230kV~SC89-98:estado-Cmd"
 64099      0 KAW2TR1-2XSWI-100----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38528  2 1      0.00 "KAW2~TR1 230kV~SC 89-100:estado-Cmd"
 64100      0 KAW2TR1-2XSWI-102----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38529  2 1      0.00 "KAW2~TR1 230kV~SC 89-102:estado-Cmd"
 64101      0 KAW2TR1-0XSWI8936----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38530  2 1      0.00 "KAW2~TR1 69kV~SC89-36:estado-Cmd"
 64102      0 KAW2TR1-0XSWI8938----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38531  2 1      0.00 "KAW2~TR1 69kV~SC89-38:estado-Cmd"
 64103      0 KAW2TR1-0XSWI8940----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38532  2 1      0.00 "KAW2~TR1 69kV~SC89-40:estado-Cmd"
 64104      0 KAW2TR1--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  11404  1 1      0.00 "KAW2~TR1~Relé bloq.(86)-Reset-Cmd"
 64105      0 KAW2TR1--YCDC----BlckK D Desbloquear/Bloquear            34  60  34  7 E   0  0     1.000000     0.000000  38256  1 1      0.00 "KAW2~TR1~CDC do TR-Bloqueio-Cmd"
 64106      0 KAW2TR3-2XSWI-122----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38278  2 1      0.00 "KAW2~TR3 Ld.230kV~SC122:estado-Cmd"
 64107      0 KAW2TR3-2XSWI-124----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38279  2 1      0.00 "KAW2~TR3 Ld.230kV~SC124:estado-Cmd"
 64108      0 KAW2TR3-2XSWI-126----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38280  2 1      0.00 "KAW2~TR3 Ld.230kV~SC126:estado-Cmd"
 64109      0 KAW2TR3-2XCBR5219----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38277  2 1      0.00 "KAW2~TR3 Ld.230kV~DJ52-19:estado-Cmd"
 64110      0 KAW2TR3-0XSWI-142----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38282  2 1      0.00 "KAW2~TR3 Ld.69kV~SC142:estado-Cmd"
 64111      0 KAW2TR2-2XSWI8992----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38533  2 1      0.00 "KAW2~TR2 230kV~SC89-92:estado-Cmd"
 64112      0 KAW2TR2-2XSWI8994----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38534  2 1      0.00 "KAW2~TR2 230kV~SC89-94:estado-Cmd"
 64113      0 KAW2TR2-2XSWI8996----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38535  2 1      0.00 "KAW2~TR2 230kV~SC89-96:estado-Cmd"
 64114      0 KAW2TR2-0XSWI8926----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38536  2 1      0.00 "KAW2~TR2 69kV~SC89-26:estado-Cmd"
 64115      0 KAW2TR2-0XSWI8928----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38537  2 1      0.00 "KAW2~TR2 69kV~SC89-28:estado-Cmd"
 64116      0 KAW2TR2-0XSWI8930----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38538  2 1      0.00 "KAW2~TR2 69kV~SC89-30:estado-Cmd"
 64117      0 KAW2TR2--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  11439  1 1      0.00 "KAW2~TR2~Relé bloq.(86)-Reset-Cmd"
 64118      0 KAW2TR2--YCDC----BlckK D Desbloquear/Bloquear            34  60  34  7 E   0  0     1.000000     0.000000  38346  1 1      0.00 "KAW2~TR2~CDC do TR-Bloqueio-Cmd"
 64119      0 KAW2TR3-0XSWI-144----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38283  2 1      0.00 "KAW2~TR3 Ld.69kV~SC144:estado-Cmd"
 64120      0 KAW2TR3-0XSWI-146----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38284  2 1      0.00 "KAW2~TR3 Ld.69kV~SC146:estado-Cmd"
 64121      0 KAW2TR3-0XCBR5222----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38281  2 1      0.00 "KAW2~TR3 Ld.69kV~DJ52-22:estado-Cmd"
 64122      0 KAW2TR3--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000   1998  1 1      0.00 "KAW2~TR3~Relé bloq.(86)-Reset-Cmd"
 64123      0 KAW2TR3--YCCM----BlckK D Desbloquear/Bloquear            34  59  34  7 E   0  0     1.000000     0.000000   2301  1 1      0.00 "KAW2~TR3~Comando CDC-Bloqueio-Cmd"
 64124      0 KAW2KPR-1RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000  38402  2 1      0.00 "KAW2~LT1 KPR 230kV~Teleproteção-Cmd"
 64125      0 KAW2KPR-1RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38404  2 1      0.00 "KAW2~LT1 KPR 230kV~Religador(79)-Incl-Cmd"
 64126      0 KAW2KPR-1RSYN----EnblK D Desabilitar/Habilitar           28  30  28  7 E   0  0     1.000000     0.000000  38405  2 1      0.00 "KAW2~LT1 KPR 230kV~(25)-Habilitado-Cmd"
 64127      0 KAW2KPR-1XSWI-104----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38540  2 1      0.00 "KAW2~LT1 KPR 230kV~SC 89-104:estado-Cmd"
 64128      0 KAW2KPR-1XSWI-106----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38541  2 1      0.00 "KAW2~LT1 KPR 230kV~SC 89-106:estado-Cmd"
 64129      0 KAW2KPR-1XSWI-108----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38542  2 1      0.00 "KAW2~LT1 KPR 230kV~SC 89-108:estado-Cmd"
 64130      0 KAW2KPR-1XCBR5216----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38539  2 1      0.00 "KAW2~LT1 KPR 230kV~DJ52-16:estado-Cmd"
 64131      0 KAW2KPR11RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38460  2 1      0.00 "KAW2~LT1 KPR1 69kV~Religador(79)-Incl-Cmd"
 64132      0 KAW2KPR11XSWI-116----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38553  2 1      0.00 "KAW2~LT1 KPR1 69kV~SC 89-116:estado-Cmd"
 64133      0 KAW2KPR21RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000  38444  2 1      0.00 "KAW2~LT1 KPR2 230kV~Teleproteção-Cmd"
 64134      0 KAW2KPR21RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38446  2 1      0.00 "KAW2~LT1 KPR2 230kV~Religador(79)-Incl-Cmd"
 64135      0 KAW2KPR21RSYN----EnblK D Desabilitar/Habilitar           28  30  28  7 E   0  0     1.000000     0.000000  38447  2 1      0.00 "KAW2~LT1 KPR2 230kV~(25)-Habilitado-Cmd"
 64136      0 KAW2KPR21XSWI-110----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38545  2 1      0.00 "KAW2~LT1 KPR2 230kV~SC 89-110:estado-Cmd"
 64137      0 KAW2KPR21XSWI-112----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38546  2 1      0.00 "KAW2~LT1 KPR2 230kV~SC 89-112:estado-Cmd"
 64138      0 KAW2KPR21XSWI-114----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38547  2 1      0.00 "KAW2~LT1 KPR2 230kV~SC 89-114:estado-Cmd"
 64139      0 KAW2KPR21XCBR5217----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38544  2 1      0.00 "KAW2~LT1 KPR2 230kV~DJ52-17:estado-Cmd"
 64140      0 KAW2KPR11XSWI-118----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38554  2 1      0.00 "KAW2~LT1 KPR1 69kV~SC 89-118:estado-Cmd"
 64141      0 KAW2KPR11XSWI-120----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38555  2 1      0.00 "KAW2~LT1 KPR1 69kV~SC 89-120:estado-Cmd"
 64142      0 KAW2IB--2XSWI8902----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38550  2 1      0.00 "KAW2~IB  230kV~SC89-02:estado-Cmd"
 64143      0 KAW2IB--2XSWI8904----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38551  2 1      0.00 "KAW2~IB  230kV~SC89-04:estado-Cmd"
 64144      0 KAW2IB--2XCBR2403----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38549  2 1      0.00 "KAW2~IB  230kV~DJ24-03:estado-Cmd"
 64145      0 KAW2P---2RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  38494  1 1      0.00 "KAW2~Barra P 230kV~Relé bloq.(86)-Rst-Cmd"
 64146      0 KAW2TR3--YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000  38327  0 1      0.00 "KAW2~TR3~Posição do tap-Cmd"
 64147      0 KAW2TR3--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000   2195  2 1      0.00 "KAW2~TR3~Relé Contr.Tap (90)-Cmd"
 64148      0 KAW2TR3--YPAR----PrllK D Desativar/Ativar                16  55  26  7 E   0  0     1.000000     0.000000   3629  2 1      0.00 "KAW2~TR3~Paralelismo TR-Paralelo-Cmd"
 64149      0 KAW2KPR11XCBR5218----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38552  2 1      0.00 "KAW2~LT1 KPR1 69kV~DJ52-18:estado-Cmd"
 64150      0 KOR1AL11-XCBR5207----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38051  2 1      0.00 "KOR1~AL11 23kV~DJ52-07:estado-Cmd"
 64151      0 KOR1AL11-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38063  2 1      0.00 "KOR1~AL11 23kV~Religador(79)-Inclusão-Cmd"
 64152      0 KOR1AL12-XCBR5206----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38052  2 1      0.00 "KOR1~AL12 23kV~DJ52-06:estado-Cmd"
 64153      0 KOR1AL12-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38068  2 1      0.00 "KOR1~AL12 23kV~Religador(79)-Inclusão-Cmd"
 64154      0 KOR1AL13-XCBR5205----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38053  2 1      0.00 "KOR1~AL13 23kV~DJ52-05:estado-Cmd"
 64155      0 KOR1AL13-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38073  2 1      0.00 "KOR1~AL13 23kV~Religador(79)-Inclusão-Cmd"
 64156      0 KOR1AL15-XCBR5204----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38061  2 1      0.00 "KOR1~AL15 23kV~DJ52-04:estado-Cmd"
 64157      0 KOR1AL15-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38083  2 1      0.00 "KOR1~AL15 23kV~Religador(79)-Inclusão-Cmd"
 64158      0 KOR1AL16-XCBR5203----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38055  2 1      0.00 "KOR1~AL16 23kV~DJ52-03:estado-Cmd"
 64159      0 KOR1AL16-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38088  2 1      0.00 "KOR1~AL16 23kV~Religador(79)-Inclusão-Cmd"
 64160      0 KOR1IB--cXCBR2401----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38056  2 1      0.00 "KOR1~IB 23kV~DJ24-01:estado-Cmd"
 64161      0 KOR1IB--cRREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38093  2 1      0.00 "KOR1~IB 23kV~Religador(79)-Inclusão-Cmd"
 64162      0 KOR1TR1-2XCBR5201----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38057  2 1      0.00 "KOR1~TR1 230kV~DJ52-01:estado-Cmd"
 64163      0 KOR1TR1-2XSWI8902----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  38058  2 1      0.00 "KOR1~TR1 230kV~SC89-02:estado-Cmd"
 64164      0 KOR1TR1--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000  38113  2 1      0.00 "KOR1~TR1~Relé Contr.Tap (90)-Cmd"
 64165      0 KOR1TR1--YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000  38031  0 1      0.00 "KOR1~TR1~Posição do tap-Cmd"
 64166      0 KOR1TR1--YFAN--------K D Desligar/Ligar                  10  41   0  7 E   0  0     1.000000     0.000000  38109  2 1      0.00 "KOR1~TR1~VF-Cmd"
 64167      0 KOR1TR1--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  38098  1 1      0.00 "KOR1~TR1~Relé bloq.(86)-Reset-Cmd"
 64168      0 KOR1TR1--YCDC----BlckK D Desbloquear/Bloquear            34  60  34  7 E   0  0     1.000000     0.000000  38188  1 1      0.00 "KOR1~TR1~CDC do TR-Bloqueio-Cmd"
 64169      0 KOR1AL14-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38151  2 1      0.00 "KOR1~AL14 23kV~(50/51)-Exclusão-N-Cmd"
 64170      0 KOR1AL14-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38152  2 1      0.00 "KOR1~AL14 23kV~Religador(79)-Inclusão-Cmd"
 64171      0 KOR1AL14-XCBR5208----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38149  2 1      0.00 "KOR1~AL14 23kV~DJ52-08:estado-Cmd"
 64172      0 KOR1AL17-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38160  2 1      0.00 "KOR1~AL17 23kV~(50/51)-Exclusão-N-Cmd"
 64173      0 KOR1AL17-RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  38161  2 1      0.00 "KOR1~AL17 23kV~Religador(79)-Inclusão-Cmd"
 64174      0 KOR1AL17-XCBR5202----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  38158  2 1      0.00 "KOR1~AL17 23kV~DJ52-02:estado-Cmd"
 64175      0 KOR1AL11-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38168  2 1      0.00 "KOR1~AL11 23kV~(50/51)-Exclusão-N-Cmd"
 64176      0 KOR1AL12-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38169  2 1      0.00 "KOR1~AL12 23kV~(50/51)-Exclusão-N-Cmd"
 64177      0 KOR1IB--cPSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38170  2 1      0.00 "KOR1~IB 23kV~(50/51)-Exclusão-N-Cmd"
 64178      0 KOR1AL13-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38171  2 1      0.00 "KOR1~AL13 23kV~(50/51)-Exclusão-N-Cmd"
 64179      0 KOR1AL15-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38172  2 1      0.00 "KOR1~AL15 23kV~(50/51)-Exclusão-N-Cmd"
 64180      0 KOR1AL16-PSTI--N-ExclK D Incluir/Excluir                 37  82  10  7 E   0  0     1.000000     0.000000  38173  2 1      0.00 "KOR1~AL16 23kV~(50/51)-Exclusão-N-Cmd"
 64181      0 KNH2KEA11XCBR5201----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  28658  2 1      0.00 "KNH2~LT KEA1 230kV~DJ52-01:estado-Cmd"
 64182      0 KNH2IB--2XCBR2401----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  28652  2 1      0.00 "KNH2~IB 230kV~DJ24-01:estado-Cmd"
 64183      0 KNH2KYU22XCBR5205----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  28628  2 1      0.00 "KNH2~LT2 KYU2 230kV~DJ52-05:estado-Cmd"
 64184      0 KNH2KHB12XCBR5206----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  28616  2 1      0.00 "KNH2~LT2 KHB1 230kV~DJ52-06:estado-Cmd"
 64185      0 KNH2KHB11XCBR5207----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  28604  2 1      0.00 "KNH2~LT1 KHB1 230kV~DJ52-07:estado-Cmd"
 64186      0 KNH2KYU21XCBR5204----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  28640  2 1      0.00 "KNH2~LT1 KYU2 230kV~DJ52-04:estado-Cmd"
 64187      0 KNH2IB--2XSWI8902----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28648  2 1      0.00 "KNH2~IB 230kV~SC89-02:estado-Cmd"
 64188      0 KNH2IB--2XSWI8904----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28650  2 1      0.00 "KNH2~IB 230kV~SC89-04:estado-Cmd"
 64189      0 KNH2KYU21XSWI8930----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28644  2 1      0.00 "KNH2~LT1 KYU2 230kV~SC89-30:estado-Cmd"
 64190      0 KNH2KYU21XSWI8934----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28646  2 1      0.00 "KNH2~LT1 KYU2 230kV~SC89-34:estado-Cmd"
 64191      0 KNH2KYU21XSWI8932----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28636  2 1      0.00 "KNH2~LT1 KYU2 230kV~SC89-32:estado-Cmd"
 64192      0 KNH2KYU21XSWI8936----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28642  2 1      0.00 "KNH2~LT1 KYU2 230kV~SC89-36:estado-Cmd"
 64193      0 KNH2KYU22XSWI8938----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28632  2 1      0.00 "KNH2~LT2 KYU2 230kV~SC89-38:estado-Cmd"
 64194      0 KNH2KYU22XSWI8942----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28634  2 1      0.00 "KNH2~LT2 KYU2 230kV~SC89-42:estado-Cmd"
 64195      0 KNH2KYU22XSWI8940----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28624  2 1      0.00 "KNH2~LT2 KYU2 230kV~SC89-40:estado-Cmd"
 64196      0 KNH2KYU22XSWI8944----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28630  2 1      0.00 "KNH2~LT2 KYU2 230kV~SC89-44:estado-Cmd"
 64197      0 KNH2KHB12XSWI8946----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28620  2 1      0.00 "KNH2~LT2 KHB1 230kV~SC89-46:estado-Cmd"
 64198      0 KNH2KHB12XSWI8950----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28622  2 1      0.00 "KNH2~LT2 KHB1 230kV~SC89-50:estado-Cmd"
 64199      0 KNH2KHB12XSWI8948----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28612  2 1      0.00 "KNH2~LT2 KHB1 230kV~SC89-48:estado-Cmd"
 64200      0 KNH2KHB12XSWI8952----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28618  2 1      0.00 "KNH2~LT2 KHB1 230kV~SC89-52:estado-Cmd"
 64201      0 KNH2KHB11XSWI8954----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28608  2 1      0.00 "KNH2~LT1 KHB1 230kV~SC89-54:estado-Cmd"
 64202      0 KNH2KHB11XSWI8958----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28610  2 1      0.00 "KNH2~LT1 KHB1 230kV~SC89-58:estado-Cmd"
 64203      0 KNH2KHB11XSWI8956----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28600  2 1      0.00 "KNH2~LT1 KHB1 230kV~SC89-56:estado-Cmd"
 64204      0 KNH2KHB11XSWI8960----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28606  2 1      0.00 "KNH2~LT1 KHB1 230kV~SC89-60:estado-Cmd"
 64205      0 KNH2KEA11XSWI8906----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28660  2 1      0.00 "KNH2~LT KEA1 230kV~SC89-06:estado-Cmd"
 64206      0 KNH2KEA11XSWI8910----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28662  2 1      0.00 "KNH2~LT KEA1 230kV~SC89-10:estado-Cmd"
 64207      0 KNH2KEA11XSWI8908----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28654  2 1      0.00 "KNH2~LT KEA1 230kV~SC89-08:estado-Cmd"
 64208      0 KNH2KEA11XSWI8912----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  28656  2 1      0.00 "KNH2~LT KEA1 230kV~SC89-12:estado-Cmd"
 64209      0 KNH2KHB11RREC----BlckK D Desbloquear/Bloquear            34  26  34  7 E   0  0     1.000000     0.000000  28670  1 1      0.00 "KNH2~LT1 KHB1 230kV~Religador(79)-Blq-Cmd"
 64210      0 KNH2KHB12RREC----BlckK D Desbloquear/Bloquear            34  26  34  7 E   0  0     1.000000     0.000000  28700  1 1      0.00 "KNH2~LT2 KHB1 230kV~Religador(79)-Blq-Cmd"
 64211      0 KNH2KYU22RREC----BlckK D Desbloquear/Bloquear            34  26  34  7 E   0  0     1.000000     0.000000  28730  1 1      0.00 "KNH2~LT2 KYU2 230kV~Religador(79)-Blq-Cmd"
 64212      0 KNH2KYU21RREC----BlckK D Desbloquear/Bloquear            34  26  34  7 E   0  0     1.000000     0.000000  28770  1 1      0.00 "KNH2~LT1 KYU2 230kV~Religador(79)-Blq-Cmd"
 64213      0 KIK3KAL11XCBR5201----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   5582  2 1      0.00 "KIK3~LT1 KAL1 138kV~DJ52-01:estado-Cmd"
 64214      0 KIK3KAL11XSWI8902----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   5583  2 1      0.00 "KIK3~LT1 KAL1 138kV~SC89-02:estado-Cmd"
 64215      0 KIK3KAL11XSWI8904----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   5584  2 1      0.00 "KIK3~LT1 KAL1 138kV~SC89-04:estado-Cmd"
 64216      0 KIK3KAL11XSWI8906----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   5585  2 1      0.00 "KIK3~LT1 KAL1 138kV~SC89-06:estado-Cmd"
 64217      0 KIK3KAL11RSYN----EnblK D Desabilitar/Habilitar           28  30  28  7 E   0  0     1.000000     0.000000   3801  2 1      0.00 "KIK3~LT1 KAL1 138kV~(25)-Habilitado-Cmd"
 64218      0 KIK3KAL11RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   3803  2 1      0.00 "KIK3~LT1 KAL1 138kV~Religador(79)-Incl-Cmd"
 64219      0 KIK3KAL11RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000   3804  2 1      0.00 "KIK3~LT1 KAL1 138kV~Teleproteção-Cmd"
 64220      0 KIK3KYU21XCBR5202----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000   5587  2 1      0.00 "KIK3~LT1 KYU2 138kV~DJ52-02:estado-Cmd"
 64221      0 KIK3KYU21XSWI8908----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   5588  2 1      0.00 "KIK3~LT1 KYU2 138kV~SC89-08:estado-Cmd"
 64222      0 KIK3KYU21XSWI8910----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   5589  2 1      0.00 "KIK3~LT1 KYU2 138kV~SC89-10:estado-Cmd"
 64223      0 KIK3KYU21XSWI8912----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000   5590  2 1      0.00 "KIK3~LT1 KYU2 138kV~SC89-12:estado-Cmd"
 64224      0 KIK3KYU21RSYN----EnblK D Desabilitar/Habilitar           28  30  28  7 E   0  0     1.000000     0.000000   3848  2 1      0.00 "KIK3~LT1 KYU2 138kV~(25)-Habilitado-Cmd"
 64225      0 KIK3KYU21RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000   3850  2 1      0.00 "KIK3~LT1 KYU2 138kV~Religador(79)-Incl-Cmd"
 64226      0 KIK3KYU21RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000   3851  2 1      0.00 "KIK3~LT1 KYU2 138kV~Teleproteção-Cmd"
 64227      0 KIK3KAL11RBLF----Rst-K D /Rearmar                        48 182  85  7 E   0  0     1.000000     0.000000   5576  1 1      0.00 "KIK3~LT1 KAL1 138kV~(86BF)-Reset-Cmd"
 64228      0 KIK3KYU21RBLF----Rst-K D /Rearmar                        48 182  85  7 E   0  0     1.000000     0.000000   5577  1 1      0.00 "KIK3~LT1 KYU2 138kV~(86BF)-Reset-Cmd"
 64229      0 KEP1KPM21RSYN----InclK D Excluir/Incluir                 36  30   9  7 E   0  0     1.000000     0.000000  39746  2 1      0.00 "KEP1~LT1 KPM2~Sincronizador(25)-Incl-Cmd"
 64230      0 KEP1KPM21RPRT----GrAIK D Grupo_2/Grupo_1                 93 144 264  7 E   0  0     1.000000     0.000000  39747  2 1      0.00 "KEP1~LT1 KPM2~Proteção-Grupo de ajuste-Cmd"
 64231      0 KEP1KPM21RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  39748  2 1      0.00 "KEP1~LT1 KPM2~Religador(79)-Inclusão-Cmd"
 64232      0 KEP1KPM21RREC----TrplK D Normal/Tripolar                 65  26  65  7 E   0  0     1.000000     0.000000  39749  1 1      0.00 "KEP1~LT1 KPM2~Religador(79)-Tripolar-Cmd"
 64233      0 KEP1KPM21RTPR----POTiK D Excluir/Incluir                 36 187 273  7 E   0  0     1.000000     0.000000  39970  2 1      0.00 "KEP1~LT1 KPM2~Teleproteção-POTT incl.-Cmd"
 64234      0 KEP1KPM21RTPR----TDDiK D Excluir/Incluir                 36 187 271  7 E   0  0     1.000000     0.000000  40002  2 1      0.00 "KEP1~LT1 KPM2~Teleproteção-TDD incl.-Cmd"
 64235      0 KEP1KPM21XCBR5201----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  33294  2 1      0.00 "KEP1~LT1 KPM2~DJ52-01:estado-Cmd"
 64236      0 KEP1KPM21XSWI8906----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  39726  2 1      0.00 "KEP1~LT1 KPM2~SC89-06:estado-Cmd"
 64237      0 KEP1KPM21XSWI8908----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  39729  2 1      0.00 "KEP1~LT1 KPM2~SC89-08:estado-Cmd"
 64238      0 KEP1KPM21XSWI8910----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  39732  2 1      0.00 "KEP1~LT1 KPM2~SC89-10:estado-Cmd"
 64239      0 KEP1KPM21XSWI8901----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  39740  2 1      0.00 "KEP1~LT1 KPM2~SC89-01:estado-Cmd"
 64240      0 KEP1UCS--ZUCS----ChvrK D /Chavear                        51 321 246  7 E   0  0     1.000000     0.000000  39969  2 1      0.00 "KEP1~UCS~Chaveamento-Cmd"
 64241      0 KEP1KMA11XCBR5202----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40018  2 1      0.00 "KEP1~LT1 KMA1 230kV~DJ52-02:estado-Cmd"
 64242      0 KEP1KMA11XSWI8912----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40019  2 1      0.00 "KEP1~LT1 KMA1 230kV~SC89-12:estado-Cmd"
 64243      0 KEP1KMA11XSWI8914----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40020  2 1      0.00 "KEP1~LT1 KMA1 230kV~SC89-14:estado-Cmd"
 64244      0 KEP1KMA11XSWI8916----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40021  2 1      0.00 "KEP1~LT1 KMA1 230kV~SC89-16:estado-Cmd"
 64245      0 KEP1KMA11RSYN----GrAIK D Grupo_2/Grupo_1                 93  30 264  7 E   0  0     1.000000     0.000000  39483  2 1      0.00 "KEP1~LT1 KMA1 230kV~(25)-GrAjuste-Cmd"
 64246      0 KEP1KMA11RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000  39485  2 1      0.00 "KEP1~LT1 KMA1 230kV~Teleproteção-Cmd"
 64247      0 KEP1KMA11RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  39484  2 1      0.00 "KEP1~LT1 KMA1 230kV~Religador(79)-Incl-Cmd"
 64248      0 KEP1KPL41XCBR5205----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40023  2 1      0.00 "KEP1~LT1 KPL4 230kV~DJ52-05:estado-Cmd"
 64249      0 KEP1KPL41XSWI8930----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40024  2 1      0.00 "KEP1~LT1 KPL4 230kV~SC89-30:estado-Cmd"
 64250      0 KEP1KPL41XSWI8932----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40025  2 1      0.00 "KEP1~LT1 KPL4 230kV~SC89-32:estado-Cmd"
 64251      0 KEP1KPL41XSWI8934----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40026  2 1      0.00 "KEP1~LT1 KPL4 230kV~SC89-34:estado-Cmd"
 64252      0 KEP1KPL41RSYN----GrAIK D Grupo_2/Grupo_1                 93  30 264  7 E   0  0     1.000000     0.000000  39528  2 1      0.00 "KEP1~LT1 KPL4 230kV~(25)-GrAjuste-Cmd"
 64253      0 KEP1KPL41RTPR--------K D Desligar/Ligar                  10 187   0  7 E   0  0     1.000000     0.000000  39530  2 1      0.00 "KEP1~LT1 KPL4 230kV~Teleproteção-Cmd"
 64254      0 KEP1KPL41RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  39529  2 1      0.00 "KEP1~LT1 KPL4 230kV~Religador(79)-Incl-Cmd"
 64255      0 KEP1TR1-2XCBR5206----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40028  2 1      0.00 "KEP1~TR1 230kV~DJ52-06:estado-Cmd"
 64256      0 KEP1TR1-2XSWI8936----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40029  2 1      0.00 "KEP1~TR1 230kV~SC89-36:estado-Cmd"
 64257      0 KEP1TR1-2XSWI8938----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40030  2 1      0.00 "KEP1~TR1 230kV~SC89-38:estado-Cmd"
 64258      0 KEP1TR1-2XSWI8940----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40031  2 1      0.00 "KEP1~TR1 230kV~SC89-40:estado-Cmd"
 64259      0 KEP1TR1-0XCBR5209----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40032  2 1      0.00 "KEP1~TR1 69kV~DJ52-09:estado-Cmd"
 64260      0 KEP1TR1-0XSWI8958----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40033  2 1      0.00 "KEP1~TR1 69kV~SC89-58:estado-Cmd"
 64261      0 KEP1TR1-0XSWI8960----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40034  2 1      0.00 "KEP1~TR1 69kV~SC89-60:estado-Cmd"
 64262      0 KEP1TR1-0XSWI8962----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40035  2 1      0.00 "KEP1~TR1 69kV~SC89-62:estado-Cmd"
 64263      0 KEP1TR1--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  39627  1 1      0.00 "KEP1~TR1~Relé bloq.(86)-Reset-Cmd"
 64264      0 KEP1TR1--YCCM----BlckK D Desbloquear/Bloquear            34  59  34  7 E   0  0     1.000000     0.000000  39618  1 1      0.00 "KEP1~TR1~Comando CDC-Bloqueio-Cmd"
 64265      0 KEP1TR1-2YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000  40103  0 1      0.00 "KEP1~TR1 230kV~Posição do tap-Cmd"
 64266      0 KEP1TR1--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000  39611  2 1      0.00 "KEP1~TR1~Relé Contr.Tap (90)-Cmd"
 64267      0 KEP1TR1--YFA1--------K D Desligar/Ligar                  10  23   0  7 E   0  0     1.000000     0.000000  39599  2 1      0.00 "KEP1~TR1~VF1-Cmd"
 64268      0 KEP1TR1--YFA2--------K D Desligar/Ligar                  10  24   0  7 E   0  0     1.000000     0.000000  39600  2 1      0.00 "KEP1~TR1~VF2-Cmd"
 64269      0 KEP1TR1--YPAR----PlInK D Individual/Paralelo             62  55 232  7 E   0  0     1.000000     0.000000  39616  2 1      0.00 "KEP1~TR1~Paralelismo TR-Paral/Ind-Cmd"
 64270      0 KEP1TR2-2XCBR5207----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40036  2 1      0.00 "KEP1~TR2 Ld.230kV~DJ52-07:estado-Cmd"
 64271      0 KEP1TR2-2XSWI8942----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40037  2 1      0.00 "KEP1~TR2 Ld.230kV~SC89-42:estado-Cmd"
 64272      0 KEP1TR2-2XSWI8944----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40038  2 1      0.00 "KEP1~TR2 Ld.230kV~SC89-44:estado-Cmd"
 64273      0 KEP1TR2-2XSWI8946----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40039  2 1      0.00 "KEP1~TR2 Ld.230kV~SC89-46:estado-Cmd"
 64274      0 KEP1TR2-0XCBR5211----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40040  2 1      0.00 "KEP1~TR2 Ld.69kV~DJ52-11:estado-Cmd"
 64275      0 KEP1TR2-0XSWI8970----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40041  2 1      0.00 "KEP1~TR2 Ld.69kV~SC89-70:estado-Cmd"
 64276      0 KEP1TR2-0XSWI8972----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40042  2 1      0.00 "KEP1~TR2 Ld.69kV~SC89-72:estado-Cmd"
 64277      0 KEP1TR2-0XSWI8974----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40043  2 1      0.00 "KEP1~TR2 Ld.69kV~SC89-74:estado-Cmd"
 64278      0 KEP1TR2--RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  39739  1 1      0.00 "KEP1~TR2~Relé bloq.(86)-Reset-Cmd"
 64279      0 KEP1TR2--YCCM----BlckK D Desbloquear/Bloquear            34  59  34  7 E   0  0     1.000000     0.000000  39730  1 1      0.00 "KEP1~TR2~Comando CDC-Bloqueio-Cmd"
 64280      0 KEP1TR2-2YTAP--------K A Baixar/Aumentar                216  16   0  7 E   0  0     1.000000     0.000000  40129  0 1      0.00 "KEP1~TR2 Ld.230kV~Posição do tap-Cmd"
 64281      0 KEP1TR2--ATCC--------K D Excluir/Incluir                 36  71   0  7 E   0  0     1.000000     0.000000  39723  2 1      0.00 "KEP1~TR2~Relé Contr.Tap (90)-Cmd"
 64282      0 KEP1TR2--YFA1--------K D Desligar/Ligar                  10  23   0  7 E   0  0     1.000000     0.000000  39711  2 1      0.00 "KEP1~TR2~VF1-Cmd"
 64283      0 KEP1TR2--YFA2--------K D Desligar/Ligar                  10  24   0  7 E   0  0     1.000000     0.000000  39712  2 1      0.00 "KEP1~TR2~VF2-Cmd"
 64284      0 KEP1TR2--YPAR----PlInK D Individual/Paralelo             62  55 232  7 E   0  0     1.000000     0.000000  39728  2 1      0.00 "KEP1~TR2~Paralelismo TR-Paral/Ind-Cmd"
 64285      0 KEP1IB--2XCBR2401----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40044  2 1      0.00 "KEP1~IB  230kV~DJ24-01:estado-Cmd"
 64286      0 KEP1IB--2XSWI8902----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40045  2 1      0.00 "KEP1~IB  230kV~SC89-02:estado-Cmd"
 64287      0 KEP1IB--2XSWI8904----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40046  2 1      0.00 "KEP1~IB  230kV~SC89-04:estado-Cmd"
 64288      0 KEP1IB--2RBLF----Rst-K D /Rearmar                        48 182  85  7 E   0  0     1.000000     0.000000  39790  1 1      0.00 "KEP1~IB  230kV~(86BF)-Reset-Cmd"
 64289      0 KEP1P---2RBLK----Rst-K D /Rearmar                        48 181  85  7 E   0  0     1.000000     0.000000  39806  1 1      0.00 "KEP1~Barra P 230kV~Relé bloq.(86)-Rst-Cmd"
 64290      0 KEP1KGL11XCBR5212----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40047  2 1      0.00 "KEP1~LT1 KGL1 69kV~DJ52-12:estado-Cmd"
 64291      0 KEP1KGL11XSWI8976----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40048  2 1      0.00 "KEP1~LT1 KGL1 69kV~SC89-76:estado-Cmd"
 64292      0 KEP1KGL11XSWI8978----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40049  2 1      0.00 "KEP1~LT1 KGL1 69kV~SC89-78:estado-Cmd"
 64293      0 KEP1KGL11XSWI8980----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40050  2 1      0.00 "KEP1~LT1 KGL1 69kV~SC89-80:estado-Cmd"
 64294      0 KEP1KGL11RSYN----GrAIK D Grupo_2/Grupo_1                 93  30 264  7 E   0  0     1.000000     0.000000  39841  2 1      0.00 "KEP1~LT1 KGL1 69kV~(25)-GrAjuste-Cmd"
 64295      0 KEP1KGL11RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  39842  2 1      0.00 "KEP1~LT1 KGL1 69kV~Religador(79)-Incl-Cmd"
 64296      0 KEP1KGL12XCBR5210----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40052  2 1      0.00 "KEP1~LT2 KGL1 69kV~DJ52-10:estado-Cmd"
 64297      0 KEP1KGL12XSWI8964----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40053  2 1      0.00 "KEP1~LT2 KGL1 69kV~SC89-64:estado-Cmd"
 64298      0 KEP1KGL12XSWI8966----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40054  2 1      0.00 "KEP1~LT2 KGL1 69kV~SC89-66:estado-Cmd"
 64299      0 KEP1KGL12XSWI8968----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40055  2 1      0.00 "KEP1~LT2 KGL1 69kV~SC89-68:estado-Cmd"
 64300      0 KEP1KGL12RSYN----GrAIK D Grupo_2/Grupo_1                 93  30 264  7 E   0  0     1.000000     0.000000  39882  2 1      0.00 "KEP1~LT2 KGL1 69kV~(25)-GrAjuste-Cmd"
 64301      0 KEP1KGL12RREC----InclK D Excluir/Incluir                 36  26   9  7 E   0  0     1.000000     0.000000  39883  2 1      0.00 "KEP1~LT2 KGL1 69kV~Religador(79)-Incl-Cmd"
 64302      0 KEP1IB--0XCBR2402----K D Desligar/Ligar                   2  27   0  7 E   0  0     1.000000     0.000000  40057  2 1      0.00 "KEP1~IB  69kV~DJ24-02:estado-Cmd"
 64303      0 KEP1IB--0XSWI8954----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40058  2 1      0.00 "KEP1~IB  69kV~SC89-54:estado-Cmd"
 64304      0 KEP1IB--0XSWI8956----K D Abrir/Fechar                    92  28   0  7 E   0  0     1.000000     0.000000  40059  2 1      0.00 "KEP1~IB  69kV~SC89-56:estado-Cmd"
 64305      0 KEP1IB--0RBLF----Rst-K D /Rearmar                        48 182  85  7 E   0  0     1.000000     0.000000  39918  1 1      0.00 "KEP1~IB  69kV~(86BF)-Reset-Cmd"
 70126      0 KAW2AL-27XSWI-218----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL27 13,8kV~SC 29-218:estado-Manual"
 70127      0 KAW2AL-27XSWI-220----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL27 13,8kV~SC 29-220:estado-Manual"
 70128      0 KAW2AL-27XSWI-222----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~AL27 13,8kV~SC 29-222:estado-Manual"
 70129      0 KAW2IB1-bXSWI-200----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~IB1 13,8kV~SC 29-200:estado-Manual"
 70130      0 KAW2IB1-bXSWI-202----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~IB1 13,8kV~SC 29-202:estado-Manual"
 70131      0 KAW2IB2-bXSWI-208----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~IB2 13,8kV~SC 29-208:estado-Manual"
 70132      0 KAW2IB2-bXSWI-210----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~IB2 13,8kV~SC 29-210:estado-Manual"
 70133      0 KAW2IB3-bXSWI-204----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~IB3 13,8kV~SC 29-204:estado-Manual"
 70134      0 KAW2IB3-bXSWI-206----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~IB3 13,8kV~SC 29-205206:estado-Manual"
 70135      0 KAW2TR4-bXSWI-212----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~TR4 Ld.13,8kV~SC 29-212:estado-Manual"
 70136      0 KAW2TR4-bXSWI-214----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~TR4 Ld.13,8kV~SC 29-214:estado-Manual"
 70137      0 KAW2TR4-bXSWI-216----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~TR4 Ld.13,8kV~SC 29-216:estado-Manual"
 70138      0 KAW2TR5-bXSWI-236----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~TR5 Ld.13,8kV~SC 29-236:estado-Manual"
 70139      0 KAW2TR5-bXSWI-238----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~TR5 Ld.13,8kV~SC 29-238:estado-Manual"
 70140      0 KAW2TR5-bXSWI-240----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KAW2~TR5 Ld.13,8kV~SC 29-240:estado-Manual"
 80781      0 KAW2KPR-1MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     26.12 "KAW2~LT1 KPR 230kV~Pot.aparente-Calc"
 80782      0 KAW2KPR21MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0    124.47 "KAW2~LT1 KPR2 230kV~Pot.aparente-Calc"
 81276      0 KAW2TR3-2MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     41.40 "KAW2~TR3 Ld.230kV~Pot.aparente-Calc"
 81277      0 KAW2TR4-0MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0      9.83 "KAW2~TR4 Ld.69kV~Pot.aparente-Calc"
 81278      0 KAW2TR5-0MTVA--------C A MVA                            208   8   0  1 E   0  0     1.000000     0.000000      0 -1 0     14.99 "KAW2~TR5 Ld.69kV~Pot.aparente-Calc"
 81334      0 KIK3TR2-cXSWI2942----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~TR2 Ld.23kV~SC29-42:estado-Manual"
 81335      0 KIK3TR2-cXSWI2944----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~TR2 Ld.23kV~SC29-44:estado-Manual"
 81336      0 KIK3TR2-cXSWI2946----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~TR2 Ld.23kV~SC29-46:estado-Manual"
 81337      0 KIK3TR1-cXSWI2948----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~TR1 Ld.23kV~SC29-48:estado-Manual"
 81338      0 KIK3TR1-cXSWI2950----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~TR1 Ld.23kV~SC29-50:estado-Manual"
 81339      0 KIK3TR1-cXSWI2952----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~TR1 Ld.23kV~SC29-52:estado-Manual"
 81340      0 KIK3IB2--XSWI2992----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 2~SC29-92:estado-Manual"
 81341      0 KIK3IB2--XSWI2994----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 2~SC29-94:estado-Manual"
 81342      0 KIK3AL7--XSWI-102----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL7 23kV~SC102:estado-Manual"
 81343      0 KIK3AL7--XSWI-104----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL7 23kV~SC104:estado-Manual"
 81344      0 KIK3AL7--XSWI-106----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL7 23kV~SC106:estado-Manual"
 81345      0 KIK3AL6--XSWI-108----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL6 23kV~SC108:estado-Manual"
 81346      0 KIK3AL6--XSWI-110----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL6 23kV~SC110:estado-Manual"
 81347      0 KIK3AL6--XSWI-112----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL6 23kV~SC112:estado-Manual"
 81348      0 KIK3AL5--XSWI-114----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL5 23kV~SC114:estado-Manual"
 81349      0 KIK3AL5--XSWI-116----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL5 23kV~SC116:estado-Manual"
 81350      0 KIK3AL5--XSWI-118----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL5 23kV~SC118:estado-Manual"
 81351      0 KIK3BC2--XSWI-120----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Bco.Capac.BC2~SC120:estado-Manual"
 81352      0 KIK3BC2--XSWI-122----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Bco.Capac.BC2~SC122:estado-Manual"
 81353      0 KIK3IB4--XSWI-124----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 4~SC124:estado-Manual"
 81354      0 KIK3IB4--XSWI-126----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 4~SC126:estado-Manual"
 81355      0 KIK3IB4--XSWI-128----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 4~SC128:estado-Manual"
 81356      0 KIK3IB1--XSWI-130----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 1~SC130:estado-Manual"
 81357      0 KIK3IB1--XSWI-132----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Interbarras 1~SC132:estado-Manual"
 81358      0 KIK3AL3--XSWI-140----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL3 23kV~SC140:estado-Manual"
 81359      0 KIK3AL3--XSWI-142----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL3 23kV~SC142:estado-Manual"
 81360      0 KIK3AL3--XSWI-144----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL3 23kV~SC144:estado-Manual"
 81361      0 KIK3AL2--XSWI-146----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL2 23kV~SC146:estado-Manual"
 81362      0 KIK3AL2--XSWI-148----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL2 23kV~SC148:estado-Manual"
 81363      0 KIK3AL2--XSWI-150----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL2 23kV~SC150:estado-Manual"
 81364      0 KIK3AL1--XSWI-152----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL1 23kV~SC152:estado-Manual"
 81365      0 KIK3AL1--XSWI-154----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL1 23kV~SC154:estado-Manual"
 81366      0 KIK3AL1--XSWI-156----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~AL1 23kV~SC156:estado-Manual"
 81367      0 KIK3BC1--XSWI-158----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Bco.Capac.BC1~SC158:estado-Manual"
 81368      0 KIK3BC1--XSWI-160----M D ABERTO/FECHADO                  92  28   0  6 E   0  0     1.000000     0.000000      0  2 3      0.00 "KIK3~Bco.Capac.BC1~SC160:estado-Manual"
 82001      0 BRA-ARG-MTWT          A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    200.00 "BRA~Argentina~Pot.ativa"
 82002      0 BRA-URU-MTWT          A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    100.40 "BRA~Uruguai~Pot.ativa"
 82003      0 BRA-PAR-MWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.20 "BRA~Paraguai~Pot.ativa"
 82021      0 BRA-SE-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     57.10 "BRA~Sudeste~Pot.ativa"
 82022      0 BRA-N-MTWT            A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0      7.00 "BRA~Norte~Pot.ativa"
 82023      0 BRA-S-MTWT            A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     21.40 "BRA~Sul~Pot.ativa"
 82024      0 BRA-NE-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     20.00 "BRA~Nordeste~Pot.ativa"
 82025      0 BRA-CO-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     10.00 "BRA~Centro-oeste~Pot.ativa"
 82051      0 US1-G1-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     100.00 "US1~G1~Pot.ativa"
 82052      0 US1-G2-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     100.00 "US1~G2~Pot.ativa"
 82053      0 US1-G3-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     100.00 "US1~G3~Pot.ativa"
 82054      0 US1-G4-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     100.00 "US1~G4~Pot.ativa"
 82055      0 US1-G5-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     100.00 "US1~G5~Pot.ativa"
 82056      0 US1-G6-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     100.00 "US1~G6~Pot.ativa"
 82057      0 US2-G1-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.00 "US2~G1~Pot.ativa"
 82058      0 US2-G2-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.00 "US2~G2~Pot.ativa"
 82059      0 US2-G3-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.00 "US2~G3~Pot.ativa"
 82060      0 US2-G4-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     50.00 "US2~G4~Pot.ativa"
 82061      0 US3-G1-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     120.00 "US3~G1~Pot.ativa"
 82062      0 US3-G2-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     120.00 "US3~G2~Pot.ativa"
 82063      0 US3-G3-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     120.00 "US3~G3~Pot.ativa"
 82064      0 US3-G4-MTWT           A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     120.00 "US3~G4~Pot.ativa"
 82081      0 UT1-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    1000.00 "UT1~Geração~Pot.ativa"
 82082      0 UT2-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     500.00 "UT2~Geração~Pot.ativa"
 82083      0 UT3-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     400.00 "UT3~Geração~Pot.ativa"
 82084      0 UT4-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0    1200.00 "UT4~Geração~Pot.ativa"
 82085      0 UT5-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     700.00 "UT5~Geração~Pot.ativa"
 82086      0 UT6-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     900.00 "UT6~Geração~Pot.ativa"
 82087      0 UT7-MTWT              A MW                              206   7   0  0 E   0  0     1.000000     0.000000      0 -1 0     500.00 "UT7~Geração~Pot.ativa"
 39321      0 SEC-XCBR5225          D DESLIGADO/LIGADO                  2  27   0  0 -   0 30     1.000000     0.000000      0  2 0      0.00 "SEC~LT1 230kV~DJ52-25:estado"
 39067      0 SEC-XCBR5222          D DESLIGADO/LIGADO                  2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEC~LT2 230kV~DJ52-22:estado"
 39062      0 SEC-XCBR5223          D DESLIGADO/LIGADO                  2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEC~LT3 230kV~DJ52-23:estado"
 39110      0 SEC-P---2MVPP--AB      A kV                             201   1   0  0 -   0 11     1.000000     0.000000      0 -1 1    237.20 "SEC~Barra P 230kV~Tensão-Fases AB"
 44575      0 SEH-XCBR5204           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEH~LT1 230kV~DJ52-04:estado"
 24106      0 SEH-XCBR5202           D DESLIGADO/LIGADO                 2  27   0  0 -   0 30     1.000000     0.000000      0  2 0      0.00 "SEH~LT2 230kV~DJ52-02:estado"
 26887      0 SEH-MVPP--Br           A kV                             201   1   0  0 -   0 13     1.000000     0.000000      0 -1 1    239.23 "SEH~230kV~Tensão-Origem na barra"
 24100      0 SEH-XCBR5203           D DESLIGADO/LIGADO                 2  27   0  0 -   0 30     1.000000     0.000000      0  2 0      0.00 "SEH~LT1 230kV~DJ52-03:estado"
  1801      0 SEY-XCBR5230           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT1 230kV~DJ52-30:estado"
  1802      0 SEY-XCBR5227           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT2 230kV~DJ52-27:estado"
  1803      0 SEY-XCBR5202           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      1.00 "SEY~LT3 230kV~DJ52-02:estado"
  1804      0 SEY-XCBR5203           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT4 230kV~DJ52-03:estado"
  1805      0 SEY-XCBR5226           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT5 230kV~DJ52-26:estado"
  1806      0 SEY-XCBR5229           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT6 230kV~DJ52-29:estado"
  1807      0 SEY-XCBR5225           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT7 230kV~DJ52-25:estado"
  1808      0 SEY-XCBR5206           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT8 230kV~DJ52-06:estado"
  1809      0 SEY-XCBR5208           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT9 230kV~DJ52-08:estado"
  1810      0 SEY-XCBR5211           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT10 230kV~DJ52-11:estado"
  1812      0 SEY-XCBR5207           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT11 230kV~DJ52-07:estado"
  1813      0 SEY-XCBR5210           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT12 230kV~DJ52-10:estado"
  1814      0 SEY-XCBR5209           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT13 230kV~DJ52-09:estado"
  1815      0 SEY-XCBR5204           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT14 230kV~DJ52-04:estado"
  1816      0 SEY-XCBR5205           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT15 230kV~DJ52-05:estado"
  1817      0 SEY-XCBR5201           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT16 230kV~DJ52-01:estado"
  1818      0 SEY-XCBR5228           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT17 230kV~DJ52-28:estado"
  1819      0 SEY-XCBR2401           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT18 230kV~DJ24-01:estado"
  1820      0 SEY-XCBR2402           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT19 230kV~DJ24-02:estado"
  1824      0 SEY-XCBR5231           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEY~LT20 230kV~DJ52-31:estado"
  1871      0 SEY-A1--2MVPP          A kV                             201   1   0  0 -   0  9     1.000000     0.000000      0 -1 1    236.33 "SEY~Barra A1 230kV~Tensão"
  1872      0 SEY-A2--2MVPP          A kV                             201   1   0  0 -   0  9     1.000000     0.000000      0 -1 1    237.18 "SEY~Barra A2 230kV~Tensão"
  1873      0 SEY-B---2MVPP--01      A kV                             201   1   0  0 -   0  9     1.000000     0.000000      0 -1 1    236.90 "SEY~Barra B 230kV~Tensão-Índ.1"
 19450      0 SEZ-XCBR5209           D DESLIGADO/LIGADO                 2  27   0  0 -   0  3     1.000000     0.000000      0  2 0      1.00 "SEZ~LT1 230kV~DJ52-09:estado"
 19456      0 SEZ-XCBR5210           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT2 230kV~DJ52-10:estado"
 19462      0 SEZ-XCBR5211           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT3 230kV~DJ52-11:estado"
 19468      0 SEZ-XCBR5212           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT4 230kV~DJ52-12:estado"
 19474      0 SEZ-XCBR5205           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT5 230V~DJ52-05:estado"
 19480      0 SEZ-XCBR5203           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT6 230kV~DJ52-03:estado"
 19486      0 SEZ-XCBR5204           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT7 230kV~DJ52-04:estado"
 19494      0 SEZ-XCBR1042           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT8 525kV~DJ10-42:estado"
 15328      0 SEZ-XCBR-802           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT1 230kV~DJ802:estado"
 19604      0 SEZ-P---2MVPP--AB       A kV                             201   1   0  0 -   0 13     1.000000     0.000000      0 -1 1    238.16 "SEZ~Barra P 230kV~Tensão-Fases AB"
 20630      0 SEZ-XCBR-882           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT9 230kV~DJ882:estado"
 20636      0 SEZ-XCBR-872           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEZ~LT10 230kV~DJ872:estado"
 44581      0 SEK-XCBR5205           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEK~LT1 230kV~DJ52-05:estado"
154303      0 SEN-XCBR-772           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEN~LT1 230kV~DJ 772:estado"
154167      0 SEN-XCBR5201           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEN~LT2 230kV~DJ52-01:estado"
154238      0 SEN-XCBR5202           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEN~LT3 230kV~DJ52-02:estado"
154314      0 SEN-XCBR-712           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEN~LT4 230kV~DJ712:estado"
154364      0 SEN-P---2MVPP--AB      A kV                             201   1   0  0 -   0 11     1.000000     0.000000      0 -1 1    238.40 "SEN~Barra P 230kV~Tensão-Fases AB"
 44164      0 SEP-XCBR5205           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEP~LT1 230kV~DJ52-05:estado"
 31001      0 SEP-XCBR5202           D DESLIGADO/LIGADO                 2  27   0  0 -   0  3     1.000000     0.000000      0  2 0      0.00 "SEP~LT2 230kV~DJ52-02:estado"
 31061      0 SEP-XCBR5201           D DESLIGADO/LIGADO                 2  27   0  0 -   0  3     1.000000     0.000000      0  2 0      0.00 "SEP~LT3 230kV~DJ52-01:estado"
 32364      0 SEP-P---2MVPP--AB      A kV                             201   1   0  0 -   0 11     1.000000     0.000000      0 -1 1    234.40 "SEP~Barra P 230kV~Tensão-Fases AB"
  9735      0 SEE-A---2MVPP          A kV                             201   1   0  0 -   0 13     1.000000     0.000000      0 -1 1    237.63 "SEE~Barra A 230kV~Tensão"
  9701      0 SEE-XCBR5201           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEE~LT1 230kV~DJ52-01:estado"
   403      0 SEA-XCBR5201           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEA~LT1 230kV~DJ52-01:estado"
   404      0 SEA-XCBR5202           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEA~LT2 230kV~DJ52-02:estado"
   420      0 SEA-XCBR5226           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      1.00 "SEA~LT3 230kV~DJ52-26:estado"
 32517      0 SEA-XCBR5233           D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "SEA~LT4 230kV~DJ52-33:estado"
   433      0 SEA-A---2MVPP          A kV                             201   1   0  0 -   0  9     1.000000     0.000000      0 -1 1    235.59 "SEA~Barra A 230kV~Tensão"
   434      0 SEA-B---2MVPP          A kV                             201   1   0  0 -   0  9     1.000000     0.000000      0 -1 1    236.62 "SEA~Barra B 230kV~Tensão"
  1301      0 CAM-UPME1XCBR5203      D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "CAM~LT1 UPME 230kV~DJ52-03:estado"
  1302      0 CAM-GUA21XCBR5202      D DESLIGADO/LIGADO                 2  27   0  0 -   0  1     1.000000     0.000000      0  2 0      0.00 "CAM~LT1 GUA2 230kV~DJ52-02:estado"
  1341      0 CAM-A---2MVPP--AB      A kV                             201   1   0  0 -   0 11     1.000000     0.000000      0 -1 1    235.70 "CAM~Barra A 230kV~Tensão-Fases AB"






 
